!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4.0.002;               !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Timestep,                !- Shading Calculation Update Frequency Method
    1,                       !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    DetailedSkyDiffuseModeling;  !- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    1e-08,                   !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Research - Project (01-01:31-12)  (01-01:31-12),  !- Name
    49.2,                    !- Latitude {deg}
    -123.18,                 !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    4;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Research - Project (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.9,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101277,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Research - Project (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.8,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101277,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Research - Project (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.5,                    !- Maximum Dry-Bulb Temperature {C}
    9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101277,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Research - Project (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -6.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -6.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101277,                  !- Barometric Pressure {Pa}
    14.3,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Research - Project (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Boxing Day,              !- Name
    26 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Monday,           !- Name
    2nd Monday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Sunday,           !- Name
    1st Sunday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:HEIGHTVARIATION ===========

Site:HeightVariation,
    0.22,                    !- Wind Speed Profile Exponent
    370,                     !- Wind Speed Profile Boundary Layer Thickness {m}
    0.0065;                  !- Air Temperature Gradient Coefficient {K/m}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    4.57,                    !- January Ground Temperature {C}
    7.13,                    !- February Ground Temperature {C}
    10.08,                   !- March Ground Temperature {C}
    12.27,                   !- April Ground Temperature {C}
    15.34,                   !- May Ground Temperature {C}
    15.98,                   !- June Ground Temperature {C}
    14.95,                   !- July Ground Temperature {C}
    12.45,                   !- August Ground Temperature {C}
    9.18,                    !- September Ground Temperature {C}
    6.16,                    !- October Ground Temperature {C}
    4.01,                    !- November Ground Temperature {C}
    3.44;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2,                       !- Ground Reflected Solar Modifier
    2;                       !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1370;                  !- Field 4

Schedule:Compact,
    Living Room Occupancy,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 18:00,            !- Field 11
    0,                       !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 22:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 06:00,            !- Field 22
    0,                       !- Field 23
    Until: 07:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 09:00,            !- Field 26
    1,                       !- Field 27
    Until: 10:00,            !- Field 28
    0.25,                    !- Field 29
    Until: 18:00,            !- Field 30
    0,                       !- Field 31
    Until: 19:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 21:00,            !- Field 34
    1,                       !- Field 35
    Until: 22:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: Holidays,           !- Field 40
    Until: 06:00,            !- Field 41
    0,                       !- Field 42
    Until: 07:00,            !- Field 43
    0.25,                    !- Field 44
    Until: 09:00,            !- Field 45
    1,                       !- Field 46
    Until: 10:00,            !- Field 47
    0.25,                    !- Field 48
    Until: 18:00,            !- Field 49
    0,                       !- Field 50
    Until: 19:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 21:00,            !- Field 53
    1,                       !- Field 54
    Until: 22:00,            !- Field 55
    0.3,                     !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    For: WinterDesignDay AllOtherDays,  !- Field 59
    Until: 24:00,            !- Field 60
    0;                       !- Field 61

Schedule:Compact,
    Bedroom Schedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.25,                    !- Field 8
    Until: 22:00,            !- Field 9
    0,                       !- Field 10
    Until: 23:00,            !- Field 11
    0.25,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.75,                    !- Field 14
    For: Weekends,           !- Field 15
    Until: 07:00,            !- Field 16
    1,                       !- Field 17
    Until: 08:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 09:00,            !- Field 20
    0.25,                    !- Field 21
    Until: 22:00,            !- Field 22
    0,                       !- Field 23
    Until: 23:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.75,                    !- Field 27
    For: Holidays,           !- Field 28
    Until: 07:00,            !- Field 29
    1,                       !- Field 30
    Until: 08:00,            !- Field 31
    0.5,                     !- Field 32
    Until: 09:00,            !- Field 33
    0.25,                    !- Field 34
    Until: 22:00,            !- Field 35
    0,                       !- Field 36
    Until: 23:00,            !- Field 37
    0.25,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.75,                    !- Field 40
    For: WinterDesignDay AllOtherDays,  !- Field 41
    Until: 24:00,            !- Field 42
    0;                       !- Field 43

Schedule:Compact,
    Receptacle Equipment Fraction of Load,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.8,                     !- Field 8
    Until: 16:00,            !- Field 9
    0.4,                     !- Field 10
    Until: 17:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 18:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 20:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 21:00,            !- Field 17
    0.7,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.5;                     !- Field 20

Schedule:Compact,
    Lighting Schedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 06:00,            !- Field 5
    0,                       !- Field 6
    Until: 07:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 09:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 19:00,            !- Field 11
    0,                       !- Field 12
    Until: 22:00,            !- Field 13
    0.9,                     !- Field 14
    Until: 23:00,            !- Field 15
    0.8,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.6;                     !- Field 18

Schedule:Compact,
    Activity Schedule 10936, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    83.25;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 10936, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 10943, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    101.75;                  !- Field 4

Schedule:Compact,
    Clothing Schedule 10943, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 12246, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    83.25;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 12246, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 12253, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    101.75;                  !- Field 4

Schedule:Compact,
    Clothing Schedule 12253, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 12478, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    83.25;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 12478, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 12485, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    101.75;                  !- Field 4

Schedule:Compact,
    Clothing Schedule 12485, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 12710, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    83.25;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 12710, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 12717, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    101.75;                  !- Field 4

Schedule:Compact,
    Clothing Schedule 12717, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  76,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  8,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  53,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  55,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  56,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  70,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  16,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  22,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  13,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  14,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  12,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  46,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  44,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  43,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  45,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  42,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SW:BR Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    22,                      !- Field 4
    Until: 7:00,             !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    22;                      !- Field 8

Schedule:Compact,
    SW:BR Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    1,                       !- Field 4
    Until: 7:00,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    SW:BR Cooling SP Sch,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    SW:BR Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SW:LR Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    22,                      !- Field 4
    Until: 7:00,             !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    22;                      !- Field 8

Schedule:Compact,
    SW:LR Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    1,                       !- Field 4
    Until: 7:00,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    SW:LR Cooling SP Sch,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    SW:LR Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SW1:BR Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    22,                      !- Field 4
    Until: 7:00,             !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    22;                      !- Field 8

Schedule:Compact,
    SW1:BR Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    1,                       !- Field 4
    Until: 7:00,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    SW1:BR Cooling SP Sch,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    SW1:BR Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SW1:LR Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    22,                      !- Field 4
    Until: 7:00,             !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    22;                      !- Field 8

Schedule:Compact,
    SW1:LR Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    1,                       !- Field 4
    Until: 7:00,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    SW1:LR Cooling SP Sch,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    SW1:LR Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SW2:BR Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    22,                      !- Field 4
    Until: 7:00,             !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    22;                      !- Field 8

Schedule:Compact,
    SW2:BR Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    1,                       !- Field 4
    Until: 7:00,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    SW2:BR Cooling SP Sch,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    SW2:BR Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SW2:LR Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    22,                      !- Field 4
    Until: 7:00,             !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    22;                      !- Field 8

Schedule:Compact,
    SW2:LR Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    1,                       !- Field 4
    Until: 7:00,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    SW2:LR Cooling SP Sch,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    SW2:LR Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SW3:BR Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    22,                      !- Field 4
    Until: 7:00,             !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    22;                      !- Field 8

Schedule:Compact,
    SW3:BR Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    1,                       !- Field 4
    Until: 7:00,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    SW3:BR Cooling SP Sch,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    SW3:BR Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SW3:LR Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    22,                      !- Field 4
    Until: 7:00,             !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    22;                      !- Field 8

Schedule:Compact,
    SW3:LR Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    1,                       !- Field 4
    Until: 7:00,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    SW3:LR Cooling SP Sch,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    SW3:LR Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    South Overhang Shading Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 08:00,            !- Field 5
    1,                       !- Field 6
    Until: 10:00,            !- Field 7
    1,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    1,                       !- Field 12
    Until: 16:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    1,                       !- Field 16
    Until: 24:00,            !- Field 17
    1,                       !- Field 18
    Through: 21 Jun,         !- Field 19
    For: AllDays,            !- Field 20
    Until: 06:00,            !- Field 21
    1,                       !- Field 22
    Until: 08:00,            !- Field 23
    1,                       !- Field 24
    Until: 10:00,            !- Field 25
    1,                       !- Field 26
    Until: 12:00,            !- Field 27
    1,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 16:00,            !- Field 31
    1,                       !- Field 32
    Until: 18:00,            !- Field 33
    1,                       !- Field 34
    Until: 24:00,            !- Field 35
    1,                       !- Field 36
    Through: 21 Sep,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 06:00,            !- Field 39
    0,                       !- Field 40
    Until: 08:00,            !- Field 41
    0,                       !- Field 42
    Until: 10:00,            !- Field 43
    0,                       !- Field 44
    Until: 12:00,            !- Field 45
    0,                       !- Field 46
    Until: 14:00,            !- Field 47
    0,                       !- Field 48
    Until: 16:00,            !- Field 49
    0,                       !- Field 50
    Until: 18:00,            !- Field 51
    0,                       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 21 Dec,         !- Field 55
    For: AllDays,            !- Field 56
    Until: 06:00,            !- Field 57
    1,                       !- Field 58
    Until: 08:00,            !- Field 59
    1,                       !- Field 60
    Until: 10:00,            !- Field 61
    1,                       !- Field 62
    Until: 12:00,            !- Field 63
    1,                       !- Field 64
    Until: 14:00,            !- Field 65
    1,                       !- Field 66
    Until: 16:00,            !- Field 67
    1,                       !- Field 68
    Until: 18:00,            !- Field 69
    1,                       !- Field 70
    Until: 24:00,            !- Field 71
    1,                       !- Field 72
    Through: 31 Dec,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 06:00,            !- Field 75
    1,                       !- Field 76
    Until: 08:00,            !- Field 77
    1,                       !- Field 78
    Until: 10:00,            !- Field 79
    1,                       !- Field 80
    Until: 12:00,            !- Field 81
    1,                       !- Field 82
    Until: 14:00,            !- Field 83
    1,                       !- Field 84
    Until: 16:00,            !- Field 85
    1,                       !- Field 86
    Until: 18:00,            !- Field 87
    1,                       !- Field 88
    Until: 24:00,            !- Field 89
    1;                       !- Field 90

Schedule:Compact,
    South Fin Shading Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0,                       !- Field 6
    Until: 10:00,            !- Field 7
    1,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0,                       !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 21 Jun,         !- Field 19
    For: AllDays,            !- Field 20
    Until: 06:00,            !- Field 21
    0,                       !- Field 22
    Until: 08:00,            !- Field 23
    1,                       !- Field 24
    Until: 10:00,            !- Field 25
    0,                       !- Field 26
    Until: 12:00,            !- Field 27
    0,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 16:00,            !- Field 31
    0,                       !- Field 32
    Until: 18:00,            !- Field 33
    1,                       !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 21 Sep,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 06:00,            !- Field 39
    0,                       !- Field 40
    Until: 08:00,            !- Field 41
    0,                       !- Field 42
    Until: 10:00,            !- Field 43
    0,                       !- Field 44
    Until: 12:00,            !- Field 45
    1,                       !- Field 46
    Until: 14:00,            !- Field 47
    1,                       !- Field 48
    Until: 16:00,            !- Field 49
    0,                       !- Field 50
    Until: 18:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 21 Dec,         !- Field 55
    For: AllDays,            !- Field 56
    Until: 06:00,            !- Field 57
    0,                       !- Field 58
    Until: 08:00,            !- Field 59
    1,                       !- Field 60
    Until: 10:00,            !- Field 61
    1,                       !- Field 62
    Until: 12:00,            !- Field 63
    0,                       !- Field 64
    Until: 14:00,            !- Field 65
    0,                       !- Field 66
    Until: 16:00,            !- Field 67
    0,                       !- Field 68
    Until: 18:00,            !- Field 69
    0,                       !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 31 Dec,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 06:00,            !- Field 75
    0,                       !- Field 76
    Until: 08:00,            !- Field 77
    0,                       !- Field 78
    Until: 10:00,            !- Field 79
    1,                       !- Field 80
    Until: 12:00,            !- Field 81
    1,                       !- Field 82
    Until: 14:00,            !- Field 83
    0,                       !- Field 84
    Until: 16:00,            !- Field 85
    1,                       !- Field 86
    Until: 18:00,            !- Field 87
    0,                       !- Field 88
    Until: 24:00,            !- Field 89
    0;                       !- Field 90

Schedule:Compact,
    West Overhang Shading Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0,                       !- Field 6
    Until: 10:00,            !- Field 7
    1,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0,                       !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 21 Jun,         !- Field 19
    For: AllDays,            !- Field 20
    Until: 06:00,            !- Field 21
    0,                       !- Field 22
    Until: 08:00,            !- Field 23
    1,                       !- Field 24
    Until: 10:00,            !- Field 25
    0,                       !- Field 26
    Until: 12:00,            !- Field 27
    0,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 16:00,            !- Field 31
    0,                       !- Field 32
    Until: 18:00,            !- Field 33
    1,                       !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 21 Sep,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 06:00,            !- Field 39
    0,                       !- Field 40
    Until: 08:00,            !- Field 41
    0,                       !- Field 42
    Until: 10:00,            !- Field 43
    0,                       !- Field 44
    Until: 12:00,            !- Field 45
    1,                       !- Field 46
    Until: 14:00,            !- Field 47
    1,                       !- Field 48
    Until: 16:00,            !- Field 49
    0,                       !- Field 50
    Until: 18:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 21 Dec,         !- Field 55
    For: AllDays,            !- Field 56
    Until: 06:00,            !- Field 57
    0,                       !- Field 58
    Until: 08:00,            !- Field 59
    1,                       !- Field 60
    Until: 10:00,            !- Field 61
    1,                       !- Field 62
    Until: 12:00,            !- Field 63
    0,                       !- Field 64
    Until: 14:00,            !- Field 65
    0,                       !- Field 66
    Until: 16:00,            !- Field 67
    0,                       !- Field 68
    Until: 18:00,            !- Field 69
    0,                       !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 31 Dec,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 06:00,            !- Field 75
    0,                       !- Field 76
    Until: 08:00,            !- Field 77
    0,                       !- Field 78
    Until: 10:00,            !- Field 79
    1,                       !- Field 80
    Until: 12:00,            !- Field 81
    1,                       !- Field 82
    Until: 14:00,            !- Field 83
    0,                       !- Field 84
    Until: 16:00,            !- Field 85
    1,                       !- Field 86
    Until: 18:00,            !- Field 87
    0,                       !- Field 88
    Until: 24:00,            !- Field 89
    0;                       !- Field 90

Schedule:Compact,
    West Fin Shading Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 21 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0,                       !- Field 6
    Until: 10:00,            !- Field 7
    1,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0,                       !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 21 Jun,         !- Field 19
    For: AllDays,            !- Field 20
    Until: 06:00,            !- Field 21
    0,                       !- Field 22
    Until: 08:00,            !- Field 23
    1,                       !- Field 24
    Until: 10:00,            !- Field 25
    0,                       !- Field 26
    Until: 12:00,            !- Field 27
    0,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 16:00,            !- Field 31
    0,                       !- Field 32
    Until: 18:00,            !- Field 33
    1,                       !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 21 Sep,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 06:00,            !- Field 39
    0,                       !- Field 40
    Until: 08:00,            !- Field 41
    0,                       !- Field 42
    Until: 10:00,            !- Field 43
    0,                       !- Field 44
    Until: 12:00,            !- Field 45
    1,                       !- Field 46
    Until: 14:00,            !- Field 47
    1,                       !- Field 48
    Until: 16:00,            !- Field 49
    0,                       !- Field 50
    Until: 18:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 21 Dec,         !- Field 55
    For: AllDays,            !- Field 56
    Until: 06:00,            !- Field 57
    0,                       !- Field 58
    Until: 08:00,            !- Field 59
    1,                       !- Field 60
    Until: 10:00,            !- Field 61
    1,                       !- Field 62
    Until: 12:00,            !- Field 63
    0,                       !- Field 64
    Until: 14:00,            !- Field 65
    0,                       !- Field 66
    Until: 16:00,            !- Field 67
    0,                       !- Field 68
    Until: 18:00,            !- Field 69
    0,                       !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 31 Dec,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 06:00,            !- Field 75
    0,                       !- Field 76
    Until: 08:00,            !- Field 77
    0,                       !- Field 78
    Until: 10:00,            !- Field 79
    1,                       !- Field 80
    Until: 12:00,            !- Field 81
    1,                       !- Field 82
    Until: 14:00,            !- Field 83
    0,                       !- Field 84
    Until: 16:00,            !- Field 85
    1,                       !- Field 86
    Until: 18:00,            !- Field 87
    0,                       !- Field 88
    Until: 24:00,            !- Field 89
    0;                       !- Field 90


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Urea Formaldehyde Foam_.1034,  !- Name
    Rough,                   !- Roughness
    0.1034,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

Material,
    Timber Flooring_.03,     !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- Name
    Rough,                   !- Roughness
    0.0134,                  !- Thickness {m}
    0.082,                   !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Board insulation (Glass fiber board)_.1471,  !- Name
    Rough,                   !- Roughness
    0.1471,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    0.5 in. Plywood (douglas fir)_.0127,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.09,                    !- Conductivity {W/m-K}
    460,                     !- Density {kg/m3}
    1880,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Glass fibre/wool - fibre quilt_.0541,  !- Name
    Rough,                   !- Roughness
    0.0541,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    0.5 in. (12.7 mm) gypsum board_.0127,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1150,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Bitumen felt/sheet_.19,  !- Name
    Rough,                   !- Roughness
    0.19,                    !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    1100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.87,                    !- Solar Absorptance
    0.87;                    !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.2759,  !- Name
    Rough,                   !- Roughness
    0.2759,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Foam - polyisocyanate_.0447,  !- Name
    Rough,                   !- Roughness
    0.0447,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    45,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Gypsum Plastering_.0127, !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Standard insulation_.0001,  !- Name
    Rough,                   !- Roughness
    0.0001,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gypsum Plasterboard_.0127,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Board insulation (Glass fiber board)_.3038,  !- Name
    Rough,                   !- Roughness
    0.3038,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Glass fibre/wool - fibre quilt_.0883,  !- Name
    Rough,                   !- Roughness
    0.0883,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement panels wood fibres_.0134,  !- Name
    Rough,                   !- Roughness
    0.0134,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Glass fibre/wool - fibre quilt_.0336,  !- Name
    Rough,                   !- Roughness
    0.0336,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Board insulation (Glass fiber board)_.1858,  !- Name
    Rough,                   !- Roughness
    0.1858,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Board insulation (Glass fiber board)_.0127,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Glass fibre/wool - fibre quilt_.1086,  !- Name
    Rough,                   !- Roughness
    0.1086,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Board insulation (Glass fiber board)_.2224,  !- Name
    Rough,                   !- Roughness
    0.2224,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Board insulation (Glass fiber board)_.1022,  !- Name
    Rough,                   !- Roughness
    0.1022,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.0646,  !- Name
    Rough,                   !- Roughness
    0.0646,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Bitumen felt/sheet_.003, !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    1100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.87,                    !- Solar Absorptance
    0.87;                    !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.0017,  !- Name
    Rough,                   !- Roughness
    0.0017,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.1209,  !- Name
    Rough,                   !- Roughness
    0.1209,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.0152,  !- Name
    Rough,                   !- Roughness
    0.0152,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.3816,  !- Name
    Rough,                   !- Roughness
    0.3816,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.3323,  !- Name
    Rough,                   !- Roughness
    0.3323,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Board insulation (Glass fiber board)_.2677,  !- Name
    Rough,                   !- Roughness
    0.2677,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.2266,  !- Name
    Rough,                   !- Roughness
    0.2266,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Foam - polyisocyanate_.0383,  !- Name
    Rough,                   !- Roughness
    0.0383,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    45,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.1702,  !- Name
    Rough,                   !- Roughness
    0.1702,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    1e-05,                   !- Thermal Absorptance
    0,                       !- Solar Absorptance
    0;                       !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    7_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    8_RVAL_5,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    9_RVAL_4,                !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    10_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    9_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    10_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    11_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    12_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    13_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    14_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    15_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    16_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    17_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    18_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    19_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    20_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    21_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    22_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    23_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    24_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    25_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    26_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    27_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    28_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    29_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    30_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    31_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    32_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    33_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    34_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    35_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    36_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    37_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    38_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    39_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    40_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    41_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    42_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    43_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    44_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    45_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    46_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    906,                     !- Name
    Spectral,                !- Optical Data Type
    Cardinal Glass Industries Float Glass - 4mm <Clr-4.CIG>,  !- Window Glass Spectral Data Set Name
    0.0039,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    2933 Flipped,            !- Name
    Spectral,                !- Optical Data Type
    Cardinal Glass Industries LoE 180 on 4mm Clear <LoE180-4.CIG> Flipped,  !- Window Glass Spectral Data Set Name
    0.00406,                 !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.068,                   !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    6008,                    !- Name
    Spectral,                !- Optical Data Type
    SAGE Electrochromics Inc. SageGlass  SR2.0_7mm lami full clear 60%T <SageGlass_7_SR2_60clr.SAG>,  !- Window Glass Spectral Data Set Name
    0.00699,                 !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.839,                   !- Front Side Infrared Hemispherical Emissivity
    0.14,                    !- Back Side Infrared Hemispherical Emissivity
    0.679,                   !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    6023,                    !- Name
    Spectral,                !- Optical Data Type
    SAGE Electrochromics Inc. SageGlass  Blue 9mm lami full clear 40%T <SageGlass_9_Blue_40clr.SAG>,  !- Window Glass Spectral Data Set Name
    0.00876,                 !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.839,                   !- Front Side Infrared Hemispherical Emissivity
    0.14,                    !- Back Side Infrared Hemispherical Emissivity
    0.727,                   !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    6,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.482,                   !- Solar Transmittance at Normal Incidence
    0.054,                   !- Front Side Solar Reflectance at Normal Incidence
    0.054,                   !- Back Side Solar Reflectance at Normal Incidence
    0.534,                   !- Visible Transmittance at Normal Incidence
    0.057,                   !- Front Side Visible Reflectance at Normal Incidence
    0.057,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    44,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.36,                    !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,                     !- Back Side Solar Reflectance at Normal Incidence
    0.5,                     !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    47,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.43,                    !- Solar Transmittance at Normal Incidence
    0.42,                    !- Front Side Solar Reflectance at Normal Incidence
    0.3,                     !- Back Side Solar Reflectance at Normal Incidence
    0.77,                    !- Visible Transmittance at Normal Incidence
    0.06,                    !- Front Side Visible Reflectance at Normal Incidence
    0.07,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    48,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.26,                    !- Solar Transmittance at Normal Incidence
    0.14,                    !- Front Side Solar Reflectance at Normal Incidence
    0.41,                    !- Back Side Solar Reflectance at Normal Incidence
    0.46,                    !- Visible Transmittance at Normal Incidence
    0.06,                    !- Front Side Visible Reflectance at Normal Incidence
    0.04,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    52,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.32,                    !- Solar Transmittance at Normal Incidence
    0.582,                   !- Front Side Solar Reflectance at Normal Incidence
    0.593,                   !- Back Side Solar Reflectance at Normal Incidence
    0.551,                   !- Visible Transmittance at Normal Incidence
    0.336,                   !- Front Side Visible Reflectance at Normal Incidence
    0.375,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.046,                   !- Front Side Infrared Hemispherical Emissivity
    0.72,                    !- Back Side Infrared Hemispherical Emissivity
    0.14,                    !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    62,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1008,                    !- Name
    Krypton,                 !- Gas Type
    0.012;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1008,     !- Name
    Krypton,                 !- Gas Type
    0.006;                   !- Thickness {m}

WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    0.006;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    0.003;                   !- Thickness {m}

WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    0.0065;                  !- Thickness {m}

WindowMaterial:Gas,
    1004,                    !- Name
    Argon,                   !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1004,     !- Name
    Argon,                   !- Gas Type
    0.0065;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:GLAZINGSPECTRALDATA ===========

MaterialProperty:GlazingSpectralData,
    Cardinal Glass Industries Float Glass - 4mm <Clr-4.CIG>,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0,                       !- Transmittance 1
    0.046,                   !- Front Reflectance 1
    0.046,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0,                       !- Transmittance 2
    0.046,                   !- Front Reflectance 2
    0.046,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0.002,                   !- Transmittance 3
    0.046,                   !- Front Reflectance 3
    0.046,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0.018,                   !- Transmittance 4
    0.046,                   !- Front Reflectance 4
    0.046,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0.065,                   !- Transmittance 5
    0.046,                   !- Front Reflectance 5
    0.046,                   !- Back Reflectance 5
    0.325,                   !- N21
    0.166,                   !- N22
    0.047,                   !- N23
    0.047,                   !- N24
    0.33,                    !- N25
    0.299,                   !- N26
    0.05,                    !- N27
    0.05,                    !- N28
    0.335,                   !- N29
    0.452,                   !- N30
    0.056,                   !- N31
    0.056,                   !- N32
    0.34,                    !- N33
    0.579,                   !- N34
    0.063,                   !- N35
    0.063,                   !- N36
    0.345,                   !- N37
    0.686,                   !- N38
    0.07,                    !- N39
    0.07,                    !- N40
    0.35,                    !- N41
    0.759,                   !- N42
    0.075,                   !- N43
    0.075,                   !- N44
    0.355,                   !- N45
    0.811,                   !- N46
    0.08,                    !- N47
    0.08,                    !- N48
    0.36,                    !- N49
    0.842,                   !- N50
    0.082,                   !- N51
    0.082,                   !- N52
    0.365,                   !- N53
    0.86,                    !- N54
    0.083,                   !- N55
    0.083,                   !- N56
    0.37,                    !- N57
    0.865,                   !- N58
    0.083,                   !- N59
    0.083,                   !- N60
    0.375,                   !- N61
    0.851,                   !- N62
    0.081,                   !- N63
    0.081,                   !- N64
    0.38,                    !- N65
    0.848,                   !- N66
    0.081,                   !- N67
    0.081,                   !- N68
    0.385,                   !- N69
    0.866,                   !- N70
    0.082,                   !- N71
    0.082,                   !- N72
    0.39,                    !- N73
    0.882,                   !- N74
    0.084,                   !- N75
    0.084,                   !- N76
    0.395,                   !- N77
    0.892,                   !- N78
    0.084,                   !- N79
    0.084,                   !- N80
    0.4,                     !- N81
    0.895,                   !- N82
    0.084,                   !- N83
    0.084,                   !- N84
    0.405,                   !- N85
    0.895,                   !- N86
    0.084,                   !- N87
    0.084,                   !- N88
    0.41,                    !- N89
    0.894,                   !- N90
    0.084,                   !- N91
    0.084,                   !- N92
    0.415,                   !- N93
    0.893,                   !- N94
    0.084,                   !- N95
    0.084,                   !- N96
    0.42,                    !- N97
    0.893,                   !- N98
    0.084,                   !- N99
    0.084,                   !- N100
    0.425,                   !- N101
    0.893,                   !- N102
    0.084,                   !- N103
    0.084,                   !- N104
    0.43,                    !- N105
    0.894,                   !- N106
    0.083,                   !- N107
    0.083,                   !- N108
    0.435,                   !- N109
    0.894,                   !- N110
    0.083,                   !- N111
    0.083,                   !- N112
    0.44,                    !- N113
    0.894,                   !- N114
    0.083,                   !- N115
    0.083,                   !- N116
    0.445,                   !- N117
    0.896,                   !- N118
    0.083,                   !- N119
    0.083,                   !- N120
    0.45,                    !- N121
    0.898,                   !- N122
    0.083,                   !- N123
    0.083,                   !- N124
    0.455,                   !- N125
    0.901,                   !- N126
    0.083,                   !- N127
    0.083,                   !- N128
    0.46,                    !- N129
    0.903,                   !- N130
    0.083,                   !- N131
    0.083,                   !- N132
    0.465,                   !- N133
    0.904,                   !- N134
    0.083,                   !- N135
    0.083,                   !- N136
    0.47,                    !- N137
    0.905,                   !- N138
    0.083,                   !- N139
    0.083,                   !- N140
    0.475,                   !- N141
    0.905,                   !- N142
    0.083,                   !- N143
    0.083,                   !- N144
    0.48,                    !- N145
    0.906,                   !- N146
    0.083,                   !- N147
    0.083,                   !- N148
    0.485,                   !- N149
    0.906,                   !- N150
    0.083,                   !- N151
    0.083,                   !- N152
    0.49,                    !- N153
    0.907,                   !- N154
    0.083,                   !- N155
    0.083,                   !- N156
    0.495,                   !- N157
    0.907,                   !- N158
    0.083,                   !- N159
    0.083,                   !- N160
    0.5,                     !- N161
    0.908,                   !- N162
    0.083,                   !- N163
    0.083,                   !- N164
    0.505,                   !- N165
    0.908,                   !- N166
    0.083,                   !- N167
    0.083,                   !- N168
    0.51,                    !- N169
    0.908,                   !- N170
    0.083,                   !- N171
    0.083,                   !- N172
    0.515,                   !- N173
    0.908,                   !- N174
    0.083,                   !- N175
    0.083,                   !- N176
    0.52,                    !- N177
    0.908,                   !- N178
    0.083,                   !- N179
    0.083,                   !- N180
    0.525,                   !- N181
    0.907,                   !- N182
    0.083,                   !- N183
    0.083,                   !- N184
    0.53,                    !- N185
    0.907,                   !- N186
    0.083,                   !- N187
    0.083,                   !- N188
    0.535,                   !- N189
    0.907,                   !- N190
    0.083,                   !- N191
    0.083,                   !- N192
    0.54,                    !- N193
    0.907,                   !- N194
    0.083,                   !- N195
    0.083,                   !- N196
    0.545,                   !- N197
    0.906,                   !- N198
    0.083,                   !- N199
    0.083,                   !- N200
    0.55,                    !- N201
    0.905,                   !- N202
    0.082,                   !- N203
    0.082,                   !- N204
    0.555,                   !- N205
    0.905,                   !- N206
    0.082,                   !- N207
    0.082,                   !- N208
    0.56,                    !- N209
    0.904,                   !- N210
    0.082,                   !- N211
    0.082,                   !- N212
    0.565,                   !- N213
    0.903,                   !- N214
    0.082,                   !- N215
    0.082,                   !- N216
    0.57,                    !- N217
    0.902,                   !- N218
    0.082,                   !- N219
    0.082,                   !- N220
    0.575,                   !- N221
    0.9,                     !- N222
    0.082,                   !- N223
    0.082,                   !- N224
    0.58,                    !- N225
    0.898,                   !- N226
    0.082,                   !- N227
    0.082,                   !- N228
    0.585,                   !- N229
    0.897,                   !- N230
    0.082,                   !- N231
    0.082,                   !- N232
    0.59,                    !- N233
    0.896,                   !- N234
    0.081,                   !- N235
    0.081,                   !- N236
    0.595,                   !- N237
    0.895,                   !- N238
    0.081,                   !- N239
    0.081,                   !- N240
    0.6,                     !- N241
    0.893,                   !- N242
    0.081,                   !- N243
    0.081,                   !- N244
    0.605,                   !- N245
    0.891,                   !- N246
    0.081,                   !- N247
    0.081,                   !- N248
    0.61,                    !- N249
    0.889,                   !- N250
    0.08,                    !- N251
    0.08,                    !- N252
    0.615,                   !- N253
    0.887,                   !- N254
    0.08,                    !- N255
    0.08,                    !- N256
    0.62,                    !- N257
    0.885,                   !- N258
    0.08,                    !- N259
    0.08,                    !- N260
    0.625,                   !- N261
    0.884,                   !- N262
    0.08,                    !- N263
    0.08,                    !- N264
    0.63,                    !- N265
    0.882,                   !- N266
    0.079,                   !- N267
    0.079,                   !- N268
    0.635,                   !- N269
    0.88,                    !- N270
    0.079,                   !- N271
    0.079,                   !- N272
    0.64,                    !- N273
    0.877,                   !- N274
    0.079,                   !- N275
    0.079,                   !- N276
    0.645,                   !- N277
    0.875,                   !- N278
    0.079,                   !- N279
    0.079,                   !- N280
    0.65,                    !- N281
    0.873,                   !- N282
    0.078,                   !- N283
    0.078,                   !- N284
    0.655,                   !- N285
    0.871,                   !- N286
    0.078,                   !- N287
    0.078,                   !- N288
    0.66,                    !- N289
    0.868,                   !- N290
    0.078,                   !- N291
    0.078,                   !- N292
    0.665,                   !- N293
    0.866,                   !- N294
    0.078,                   !- N295
    0.078,                   !- N296
    0.67,                    !- N297
    0.864,                   !- N298
    0.077,                   !- N299
    0.077,                   !- N300
    0.675,                   !- N301
    0.861,                   !- N302
    0.077,                   !- N303
    0.077,                   !- N304
    0.68,                    !- N305
    0.858,                   !- N306
    0.077,                   !- N307
    0.077,                   !- N308
    0.685,                   !- N309
    0.856,                   !- N310
    0.077,                   !- N311
    0.077,                   !- N312
    0.69,                    !- N313
    0.853,                   !- N314
    0.076,                   !- N315
    0.076,                   !- N316
    0.695,                   !- N317
    0.851,                   !- N318
    0.076,                   !- N319
    0.076,                   !- N320
    0.7,                     !- N321
    0.848,                   !- N322
    0.076,                   !- N323
    0.076,                   !- N324
    0.705,                   !- N325
    0.846,                   !- N326
    0.076,                   !- N327
    0.076,                   !- N328
    0.71,                    !- N329
    0.843,                   !- N330
    0.075,                   !- N331
    0.075,                   !- N332
    0.715,                   !- N333
    0.84,                    !- N334
    0.075,                   !- N335
    0.075,                   !- N336
    0.72,                    !- N337
    0.837,                   !- N338
    0.075,                   !- N339
    0.075,                   !- N340
    0.725,                   !- N341
    0.834,                   !- N342
    0.075,                   !- N343
    0.075,                   !- N344
    0.73,                    !- N345
    0.832,                   !- N346
    0.074,                   !- N347
    0.074,                   !- N348
    0.735,                   !- N349
    0.829,                   !- N350
    0.074,                   !- N351
    0.074,                   !- N352
    0.74,                    !- N353
    0.826,                   !- N354
    0.074,                   !- N355
    0.074,                   !- N356
    0.745,                   !- N357
    0.823,                   !- N358
    0.074,                   !- N359
    0.074,                   !- N360
    0.75,                    !- N361
    0.821,                   !- N362
    0.073,                   !- N363
    0.073,                   !- N364
    0.755,                   !- N365
    0.818,                   !- N366
    0.073,                   !- N367
    0.073,                   !- N368
    0.76,                    !- N369
    0.815,                   !- N370
    0.073,                   !- N371
    0.073,                   !- N372
    0.765,                   !- N373
    0.812,                   !- N374
    0.073,                   !- N375
    0.073,                   !- N376
    0.77,                    !- N377
    0.81,                    !- N378
    0.073,                   !- N379
    0.073,                   !- N380
    0.775,                   !- N381
    0.807,                   !- N382
    0.073,                   !- N383
    0.073,                   !- N384
    0.78,                    !- N385
    0.804,                   !- N386
    0.072,                   !- N387
    0.072,                   !- N388
    0.785,                   !- N389
    0.801,                   !- N390
    0.072,                   !- N391
    0.072,                   !- N392
    0.79,                    !- N393
    0.798,                   !- N394
    0.072,                   !- N395
    0.072,                   !- N396
    0.795,                   !- N397
    0.796,                   !- N398
    0.072,                   !- N399
    0.072,                   !- N400
    0.8,                     !- N401
    0.794,                   !- N402
    0.071,                   !- N403
    0.071,                   !- N404
    0.805,                   !- N405
    0.791,                   !- N406
    0.071,                   !- N407
    0.071,                   !- N408
    0.81,                    !- N409
    0.788,                   !- N410
    0.071,                   !- N411
    0.071,                   !- N412
    0.815,                   !- N413
    0.786,                   !- N414
    0.071,                   !- N415
    0.071,                   !- N416
    0.82,                    !- N417
    0.785,                   !- N418
    0.071,                   !- N419
    0.071,                   !- N420
    0.825,                   !- N421
    0.783,                   !- N422
    0.071,                   !- N423
    0.071,                   !- N424
    0.83,                    !- N425
    0.78,                    !- N426
    0.07,                    !- N427
    0.07,                    !- N428
    0.835,                   !- N429
    0.779,                   !- N430
    0.07,                    !- N431
    0.07,                    !- N432
    0.84,                    !- N433
    0.777,                   !- N434
    0.07,                    !- N435
    0.07,                    !- N436
    0.845,                   !- N437
    0.774,                   !- N438
    0.07,                    !- N439
    0.07,                    !- N440
    0.85,                    !- N441
    0.77,                    !- N442
    0.069,                   !- N443
    0.069,                   !- N444
    0.855,                   !- N445
    0.768,                   !- N446
    0.069,                   !- N447
    0.069,                   !- N448
    0.86,                    !- N449
    0.766,                   !- N450
    0.069,                   !- N451
    0.069,                   !- N452
    0.865,                   !- N453
    0.765,                   !- N454
    0.069,                   !- N455
    0.069,                   !- N456
    0.87,                    !- N457
    0.763,                   !- N458
    0.069,                   !- N459
    0.069,                   !- N460
    0.875,                   !- N461
    0.762,                   !- N462
    0.069,                   !- N463
    0.069,                   !- N464
    0.88,                    !- N465
    0.76,                    !- N466
    0.068,                   !- N467
    0.068,                   !- N468
    0.885,                   !- N469
    0.759,                   !- N470
    0.069,                   !- N471
    0.069,                   !- N472
    0.89,                    !- N473
    0.757,                   !- N474
    0.069,                   !- N475
    0.069,                   !- N476
    0.895,                   !- N477
    0.756,                   !- N478
    0.069,                   !- N479
    0.069,                   !- N480
    0.9,                     !- N481
    0.755,                   !- N482
    0.068,                   !- N483
    0.068,                   !- N484
    0.905,                   !- N485
    0.754,                   !- N486
    0.068,                   !- N487
    0.068,                   !- N488
    0.91,                    !- N489
    0.753,                   !- N490
    0.068,                   !- N491
    0.068,                   !- N492
    0.915,                   !- N493
    0.752,                   !- N494
    0.068,                   !- N495
    0.068,                   !- N496
    0.92,                    !- N497
    0.75,                    !- N498
    0.068,                   !- N499
    0.068,                   !- N500
    0.925,                   !- N501
    0.749,                   !- N502
    0.068,                   !- N503
    0.068,                   !- N504
    0.93,                    !- N505
    0.748,                   !- N506
    0.067,                   !- N507
    0.067,                   !- N508
    0.935,                   !- N509
    0.748,                   !- N510
    0.067,                   !- N511
    0.067,                   !- N512
    0.94,                    !- N513
    0.747,                   !- N514
    0.067,                   !- N515
    0.067,                   !- N516
    0.945,                   !- N517
    0.746,                   !- N518
    0.067,                   !- N519
    0.067,                   !- N520
    0.95,                    !- N521
    0.745,                   !- N522
    0.067,                   !- N523
    0.067,                   !- N524
    0.955,                   !- N525
    0.745,                   !- N526
    0.067,                   !- N527
    0.067,                   !- N528
    0.96,                    !- N529
    0.744,                   !- N530
    0.067,                   !- N531
    0.067,                   !- N532
    0.965,                   !- N533
    0.744,                   !- N534
    0.067,                   !- N535
    0.067,                   !- N536
    0.97,                    !- N537
    0.743,                   !- N538
    0.067,                   !- N539
    0.067,                   !- N540
    0.975,                   !- N541
    0.742,                   !- N542
    0.067,                   !- N543
    0.067,                   !- N544
    0.98,                    !- N545
    0.742,                   !- N546
    0.066,                   !- N547
    0.066,                   !- N548
    0.985,                   !- N549
    0.741,                   !- N550
    0.067,                   !- N551
    0.067,                   !- N552
    0.99,                    !- N553
    0.741,                   !- N554
    0.067,                   !- N555
    0.067,                   !- N556
    0.995,                   !- N557
    0.741,                   !- N558
    0.067,                   !- N559
    0.067,                   !- N560
    1,                       !- N561
    0.74,                    !- N562
    0.067,                   !- N563
    0.067,                   !- N564
    1.005,                   !- N565
    0.739,                   !- N566
    0.067,                   !- N567
    0.067,                   !- N568
    1.01,                    !- N569
    0.738,                   !- N570
    0.067,                   !- N571
    0.067,                   !- N572
    1.015,                   !- N573
    0.738,                   !- N574
    0.067,                   !- N575
    0.067,                   !- N576
    1.02,                    !- N577
    0.738,                   !- N578
    0.067,                   !- N579
    0.067,                   !- N580
    1.025,                   !- N581
    0.738,                   !- N582
    0.067,                   !- N583
    0.067,                   !- N584
    1.03,                    !- N585
    0.738,                   !- N586
    0.067,                   !- N587
    0.067,                   !- N588
    1.035,                   !- N589
    0.738,                   !- N590
    0.066,                   !- N591
    0.066,                   !- N592
    1.04,                    !- N593
    0.738,                   !- N594
    0.066,                   !- N595
    0.066,                   !- N596
    1.045,                   !- N597
    0.738,                   !- N598
    0.066,                   !- N599
    0.066,                   !- N600
    1.05,                    !- N601
    0.738,                   !- N602
    0.066,                   !- N603
    0.066,                   !- N604
    1.055,                   !- N605
    0.737,                   !- N606
    0.066,                   !- N607
    0.066,                   !- N608
    1.06,                    !- N609
    0.737,                   !- N610
    0.066,                   !- N611
    0.066,                   !- N612
    1.065,                   !- N613
    0.737,                   !- N614
    0.066,                   !- N615
    0.066,                   !- N616
    1.07,                    !- N617
    0.737,                   !- N618
    0.066,                   !- N619
    0.066,                   !- N620
    1.075,                   !- N621
    0.737,                   !- N622
    0.066,                   !- N623
    0.066,                   !- N624
    1.08,                    !- N625
    0.737,                   !- N626
    0.065,                   !- N627
    0.065,                   !- N628
    1.085,                   !- N629
    0.737,                   !- N630
    0.065,                   !- N631
    0.065,                   !- N632
    1.09,                    !- N633
    0.736,                   !- N634
    0.065,                   !- N635
    0.065,                   !- N636
    1.095,                   !- N637
    0.736,                   !- N638
    0.065,                   !- N639
    0.065,                   !- N640
    1.1,                     !- N641
    0.737,                   !- N642
    0.065,                   !- N643
    0.065,                   !- N644
    1.105,                   !- N645
    0.737,                   !- N646
    0.065,                   !- N647
    0.065,                   !- N648
    1.11,                    !- N649
    0.737,                   !- N650
    0.065,                   !- N651
    0.065,                   !- N652
    1.115,                   !- N653
    0.737,                   !- N654
    0.065,                   !- N655
    0.065,                   !- N656
    1.12,                    !- N657
    0.737,                   !- N658
    0.065,                   !- N659
    0.065,                   !- N660
    1.125,                   !- N661
    0.737,                   !- N662
    0.065,                   !- N663
    0.065,                   !- N664
    1.13,                    !- N665
    0.737,                   !- N666
    0.065,                   !- N667
    0.065,                   !- N668
    1.135,                   !- N669
    0.738,                   !- N670
    0.065,                   !- N671
    0.065,                   !- N672
    1.14,                    !- N673
    0.738,                   !- N674
    0.065,                   !- N675
    0.065,                   !- N676
    1.145,                   !- N677
    0.738,                   !- N678
    0.065,                   !- N679
    0.065,                   !- N680
    1.15,                    !- N681
    0.739,                   !- N682
    0.065,                   !- N683
    0.065,                   !- N684
    1.155,                   !- N685
    0.739,                   !- N686
    0.065,                   !- N687
    0.065,                   !- N688
    1.16,                    !- N689
    0.739,                   !- N690
    0.065,                   !- N691
    0.065,                   !- N692
    1.165,                   !- N693
    0.739,                   !- N694
    0.065,                   !- N695
    0.065,                   !- N696
    1.17,                    !- N697
    0.74,                    !- N698
    0.065,                   !- N699
    0.065,                   !- N700
    1.175,                   !- N701
    0.74,                    !- N702
    0.065,                   !- N703
    0.065,                   !- N704
    1.18,                    !- N705
    0.741,                   !- N706
    0.065,                   !- N707
    0.065,                   !- N708
    1.185,                   !- N709
    0.741,                   !- N710
    0.065,                   !- N711
    0.065,                   !- N712
    1.19,                    !- N713
    0.742,                   !- N714
    0.065,                   !- N715
    0.065,                   !- N716
    1.195,                   !- N717
    0.742,                   !- N718
    0.065,                   !- N719
    0.065,                   !- N720
    1.2,                     !- N721
    0.742,                   !- N722
    0.065,                   !- N723
    0.065,                   !- N724
    1.205,                   !- N725
    0.743,                   !- N726
    0.065,                   !- N727
    0.065,                   !- N728
    1.21,                    !- N729
    0.743,                   !- N730
    0.065,                   !- N731
    0.065,                   !- N732
    1.215,                   !- N733
    0.744,                   !- N734
    0.065,                   !- N735
    0.065,                   !- N736
    1.22,                    !- N737
    0.745,                   !- N738
    0.065,                   !- N739
    0.065,                   !- N740
    1.225,                   !- N741
    0.745,                   !- N742
    0.066,                   !- N743
    0.066,                   !- N744
    1.23,                    !- N745
    0.746,                   !- N746
    0.066,                   !- N747
    0.066,                   !- N748
    1.235,                   !- N749
    0.746,                   !- N750
    0.066,                   !- N751
    0.066,                   !- N752
    1.24,                    !- N753
    0.747,                   !- N754
    0.066,                   !- N755
    0.066,                   !- N756
    1.245,                   !- N757
    0.748,                   !- N758
    0.066,                   !- N759
    0.066,                   !- N760
    1.25,                    !- N761
    0.748,                   !- N762
    0.066,                   !- N763
    0.066,                   !- N764
    1.255,                   !- N765
    0.749,                   !- N766
    0.066,                   !- N767
    0.066,                   !- N768
    1.26,                    !- N769
    0.75,                    !- N770
    0.066,                   !- N771
    0.066,                   !- N772
    1.265,                   !- N773
    0.751,                   !- N774
    0.066,                   !- N775
    0.066,                   !- N776
    1.27,                    !- N777
    0.752,                   !- N778
    0.066,                   !- N779
    0.066,                   !- N780
    1.275,                   !- N781
    0.753,                   !- N782
    0.066,                   !- N783
    0.066,                   !- N784
    1.28,                    !- N785
    0.753,                   !- N786
    0.066,                   !- N787
    0.066,                   !- N788
    1.285,                   !- N789
    0.754,                   !- N790
    0.066,                   !- N791
    0.066,                   !- N792
    1.29,                    !- N793
    0.755,                   !- N794
    0.066,                   !- N795
    0.066,                   !- N796
    1.295,                   !- N797
    0.756,                   !- N798
    0.066,                   !- N799
    0.066,                   !- N800
    1.3,                     !- N801
    0.757,                   !- N802
    0.066,                   !- N803
    0.066,                   !- N804
    1.305,                   !- N805
    0.758,                   !- N806
    0.066,                   !- N807
    0.066,                   !- N808
    1.31,                    !- N809
    0.759,                   !- N810
    0.066,                   !- N811
    0.066,                   !- N812
    1.315,                   !- N813
    0.76,                    !- N814
    0.066,                   !- N815
    0.066,                   !- N816
    1.32,                    !- N817
    0.761,                   !- N818
    0.066,                   !- N819
    0.066,                   !- N820
    1.325,                   !- N821
    0.762,                   !- N822
    0.066,                   !- N823
    0.066,                   !- N824
    1.33,                    !- N825
    0.763,                   !- N826
    0.066,                   !- N827
    0.066,                   !- N828
    1.335,                   !- N829
    0.764,                   !- N830
    0.066,                   !- N831
    0.066,                   !- N832
    1.34,                    !- N833
    0.765,                   !- N834
    0.066,                   !- N835
    0.066,                   !- N836
    1.345,                   !- N837
    0.766,                   !- N838
    0.066,                   !- N839
    0.066,                   !- N840
    1.35,                    !- N841
    0.767,                   !- N842
    0.066,                   !- N843
    0.066,                   !- N844
    1.355,                   !- N845
    0.768,                   !- N846
    0.066,                   !- N847
    0.066,                   !- N848
    1.36,                    !- N849
    0.769,                   !- N850
    0.066,                   !- N851
    0.066,                   !- N852
    1.365,                   !- N853
    0.77,                    !- N854
    0.067,                   !- N855
    0.067,                   !- N856
    1.37,                    !- N857
    0.771,                   !- N858
    0.067,                   !- N859
    0.067,                   !- N860
    1.375,                   !- N861
    0.772,                   !- N862
    0.067,                   !- N863
    0.067,                   !- N864
    1.38,                    !- N865
    0.773,                   !- N866
    0.067,                   !- N867
    0.067,                   !- N868
    1.385,                   !- N869
    0.774,                   !- N870
    0.068,                   !- N871
    0.068,                   !- N872
    1.39,                    !- N873
    0.775,                   !- N874
    0.068,                   !- N875
    0.068,                   !- N876
    1.395,                   !- N877
    0.776,                   !- N878
    0.068,                   !- N879
    0.068,                   !- N880
    1.4,                     !- N881
    0.777,                   !- N882
    0.068,                   !- N883
    0.068,                   !- N884
    1.405,                   !- N885
    0.779,                   !- N886
    0.068,                   !- N887
    0.068,                   !- N888
    1.41,                    !- N889
    0.78,                    !- N890
    0.068,                   !- N891
    0.068,                   !- N892
    1.415,                   !- N893
    0.781,                   !- N894
    0.068,                   !- N895
    0.068,                   !- N896
    1.42,                    !- N897
    0.783,                   !- N898
    0.068,                   !- N899
    0.068,                   !- N900
    1.425,                   !- N901
    0.784,                   !- N902
    0.068,                   !- N903
    0.068,                   !- N904
    1.43,                    !- N905
    0.786,                   !- N906
    0.068,                   !- N907
    0.068,                   !- N908
    1.435,                   !- N909
    0.788,                   !- N910
    0.068,                   !- N911
    0.068,                   !- N912
    1.44,                    !- N913
    0.789,                   !- N914
    0.068,                   !- N915
    0.068,                   !- N916
    1.445,                   !- N917
    0.791,                   !- N918
    0.068,                   !- N919
    0.068,                   !- N920
    1.45,                    !- N921
    0.792,                   !- N922
    0.068,                   !- N923
    0.068,                   !- N924
    1.455,                   !- N925
    0.793,                   !- N926
    0.068,                   !- N927
    0.068,                   !- N928
    1.46,                    !- N929
    0.795,                   !- N930
    0.068,                   !- N931
    0.068,                   !- N932
    1.465,                   !- N933
    0.796,                   !- N934
    0.068,                   !- N935
    0.068,                   !- N936
    1.47,                    !- N937
    0.797,                   !- N938
    0.068,                   !- N939
    0.068,                   !- N940
    1.475,                   !- N941
    0.799,                   !- N942
    0.069,                   !- N943
    0.069,                   !- N944
    1.48,                    !- N945
    0.8,                     !- N946
    0.069,                   !- N947
    0.069,                   !- N948
    1.485,                   !- N949
    0.801,                   !- N950
    0.069,                   !- N951
    0.069,                   !- N952
    1.49,                    !- N953
    0.803,                   !- N954
    0.069,                   !- N955
    0.069,                   !- N956
    1.495,                   !- N957
    0.804,                   !- N958
    0.069,                   !- N959
    0.069,                   !- N960
    1.5,                     !- N961
    0.805,                   !- N962
    0.069,                   !- N963
    0.069,                   !- N964
    1.505,                   !- N965
    0.806,                   !- N966
    0.069,                   !- N967
    0.069,                   !- N968
    1.51,                    !- N969
    0.807,                   !- N970
    0.069,                   !- N971
    0.069,                   !- N972
    1.515,                   !- N973
    0.808,                   !- N974
    0.069,                   !- N975
    0.069,                   !- N976
    1.52,                    !- N977
    0.81,                    !- N978
    0.069,                   !- N979
    0.069,                   !- N980
    1.525,                   !- N981
    0.811,                   !- N982
    0.069,                   !- N983
    0.069,                   !- N984
    1.53,                    !- N985
    0.812,                   !- N986
    0.069,                   !- N987
    0.069,                   !- N988
    1.535,                   !- N989
    0.813,                   !- N990
    0.069,                   !- N991
    0.069,                   !- N992
    1.54,                    !- N993
    0.814,                   !- N994
    0.069,                   !- N995
    0.069,                   !- N996
    1.545,                   !- N997
    0.815,                   !- N998
    0.069,                   !- N999
    0.069,                   !- N1000
    1.55,                    !- N1001
    0.816,                   !- N1002
    0.069,                   !- N1003
    0.069,                   !- N1004
    1.555,                   !- N1005
    0.817,                   !- N1006
    0.069,                   !- N1007
    0.069,                   !- N1008
    1.56,                    !- N1009
    0.818,                   !- N1010
    0.069,                   !- N1011
    0.069,                   !- N1012
    1.565,                   !- N1013
    0.819,                   !- N1014
    0.069,                   !- N1015
    0.069,                   !- N1016
    1.57,                    !- N1017
    0.82,                    !- N1018
    0.069,                   !- N1019
    0.069,                   !- N1020
    1.575,                   !- N1021
    0.821,                   !- N1022
    0.069,                   !- N1023
    0.069,                   !- N1024
    1.58,                    !- N1025
    0.822,                   !- N1026
    0.069,                   !- N1027
    0.069,                   !- N1028
    1.585,                   !- N1029
    0.823,                   !- N1030
    0.069,                   !- N1031
    0.069,                   !- N1032
    1.59,                    !- N1033
    0.823,                   !- N1034
    0.069,                   !- N1035
    0.069,                   !- N1036
    1.595,                   !- N1037
    0.824,                   !- N1038
    0.069,                   !- N1039
    0.069,                   !- N1040
    1.6,                     !- N1041
    0.825,                   !- N1042
    0.069,                   !- N1043
    0.069,                   !- N1044
    1.605,                   !- N1045
    0.825,                   !- N1046
    0.069,                   !- N1047
    0.069,                   !- N1048
    1.61,                    !- N1049
    0.826,                   !- N1050
    0.069,                   !- N1051
    0.069,                   !- N1052
    1.615,                   !- N1053
    0.826,                   !- N1054
    0.069,                   !- N1055
    0.069,                   !- N1056
    1.62,                    !- N1057
    0.827,                   !- N1058
    0.069,                   !- N1059
    0.069,                   !- N1060
    1.625,                   !- N1061
    0.827,                   !- N1062
    0.07,                    !- N1063
    0.07,                    !- N1064
    1.63,                    !- N1065
    0.827,                   !- N1066
    0.07,                    !- N1067
    0.07,                    !- N1068
    1.635,                   !- N1069
    0.828,                   !- N1070
    0.07,                    !- N1071
    0.07,                    !- N1072
    1.64,                    !- N1073
    0.828,                   !- N1074
    0.07,                    !- N1075
    0.07,                    !- N1076
    1.645,                   !- N1077
    0.828,                   !- N1078
    0.07,                    !- N1079
    0.07,                    !- N1080
    1.65,                    !- N1081
    0.829,                   !- N1082
    0.07,                    !- N1083
    0.07,                    !- N1084
    1.655,                   !- N1085
    0.829,                   !- N1086
    0.07,                    !- N1087
    0.07,                    !- N1088
    1.66,                    !- N1089
    0.829,                   !- N1090
    0.07,                    !- N1091
    0.07,                    !- N1092
    1.665,                   !- N1093
    0.83,                    !- N1094
    0.07,                    !- N1095
    0.07,                    !- N1096
    1.67,                    !- N1097
    0.83,                    !- N1098
    0.07,                    !- N1099
    0.07,                    !- N1100
    1.675,                   !- N1101
    0.83,                    !- N1102
    0.07,                    !- N1103
    0.07,                    !- N1104
    1.68,                    !- N1105
    0.831,                   !- N1106
    0.07,                    !- N1107
    0.07,                    !- N1108
    1.685,                   !- N1109
    0.831,                   !- N1110
    0.07,                    !- N1111
    0.07,                    !- N1112
    1.69,                    !- N1113
    0.831,                   !- N1114
    0.07,                    !- N1115
    0.07,                    !- N1116
    1.695,                   !- N1117
    0.832,                   !- N1118
    0.07,                    !- N1119
    0.07,                    !- N1120
    1.7,                     !- N1121
    0.832,                   !- N1122
    0.07,                    !- N1123
    0.07,                    !- N1124
    1.705,                   !- N1125
    0.832,                   !- N1126
    0.07,                    !- N1127
    0.07,                    !- N1128
    1.71,                    !- N1129
    0.832,                   !- N1130
    0.07,                    !- N1131
    0.07,                    !- N1132
    1.715,                   !- N1133
    0.832,                   !- N1134
    0.07,                    !- N1135
    0.07,                    !- N1136
    1.72,                    !- N1137
    0.832,                   !- N1138
    0.07,                    !- N1139
    0.07,                    !- N1140
    1.725,                   !- N1141
    0.832,                   !- N1142
    0.07,                    !- N1143
    0.07,                    !- N1144
    1.73,                    !- N1145
    0.832,                   !- N1146
    0.069,                   !- N1147
    0.069,                   !- N1148
    1.735,                   !- N1149
    0.832,                   !- N1150
    0.069,                   !- N1151
    0.069,                   !- N1152
    1.74,                    !- N1153
    0.832,                   !- N1154
    0.069,                   !- N1155
    0.069,                   !- N1156
    1.745,                   !- N1157
    0.832,                   !- N1158
    0.069,                   !- N1159
    0.069,                   !- N1160
    1.75,                    !- N1161
    0.832,                   !- N1162
    0.069,                   !- N1163
    0.069,                   !- N1164
    1.755,                   !- N1165
    0.832,                   !- N1166
    0.069,                   !- N1167
    0.069,                   !- N1168
    1.76,                    !- N1169
    0.831,                   !- N1170
    0.069,                   !- N1171
    0.069,                   !- N1172
    1.765,                   !- N1173
    0.831,                   !- N1174
    0.069,                   !- N1175
    0.069,                   !- N1176
    1.77,                    !- N1177
    0.831,                   !- N1178
    0.069,                   !- N1179
    0.069,                   !- N1180
    1.775,                   !- N1181
    0.831,                   !- N1182
    0.069,                   !- N1183
    0.069,                   !- N1184
    1.78,                    !- N1185
    0.83,                    !- N1186
    0.069,                   !- N1187
    0.069,                   !- N1188
    1.785,                   !- N1189
    0.83,                    !- N1190
    0.069,                   !- N1191
    0.069,                   !- N1192
    1.79,                    !- N1193
    0.83,                    !- N1194
    0.069,                   !- N1195
    0.069,                   !- N1196
    1.795,                   !- N1197
    0.83,                    !- N1198
    0.069,                   !- N1199
    0.069,                   !- N1200
    1.8,                     !- N1201
    0.83,                    !- N1202
    0.069,                   !- N1203
    0.069,                   !- N1204
    1.805,                   !- N1205
    0.83,                    !- N1206
    0.069,                   !- N1207
    0.069,                   !- N1208
    1.81,                    !- N1209
    0.83,                    !- N1210
    0.069,                   !- N1211
    0.069,                   !- N1212
    1.815,                   !- N1213
    0.83,                    !- N1214
    0.069,                   !- N1215
    0.069,                   !- N1216
    1.82,                    !- N1217
    0.83,                    !- N1218
    0.069,                   !- N1219
    0.069,                   !- N1220
    1.825,                   !- N1221
    0.83,                    !- N1222
    0.069,                   !- N1223
    0.069,                   !- N1224
    1.83,                    !- N1225
    0.83,                    !- N1226
    0.069,                   !- N1227
    0.069,                   !- N1228
    1.835,                   !- N1229
    0.831,                   !- N1230
    0.068,                   !- N1231
    0.068,                   !- N1232
    1.84,                    !- N1233
    0.831,                   !- N1234
    0.068,                   !- N1235
    0.068,                   !- N1236
    1.845,                   !- N1237
    0.831,                   !- N1238
    0.068,                   !- N1239
    0.068,                   !- N1240
    1.85,                    !- N1241
    0.831,                   !- N1242
    0.068,                   !- N1243
    0.068,                   !- N1244
    1.855,                   !- N1245
    0.83,                    !- N1246
    0.068,                   !- N1247
    0.068,                   !- N1248
    1.86,                    !- N1249
    0.83,                    !- N1250
    0.068,                   !- N1251
    0.068,                   !- N1252
    1.865,                   !- N1253
    0.83,                    !- N1254
    0.068,                   !- N1255
    0.068,                   !- N1256
    1.87,                    !- N1257
    0.83,                    !- N1258
    0.068,                   !- N1259
    0.068,                   !- N1260
    1.875,                   !- N1261
    0.829,                   !- N1262
    0.068,                   !- N1263
    0.068,                   !- N1264
    1.88,                    !- N1265
    0.829,                   !- N1266
    0.068,                   !- N1267
    0.068,                   !- N1268
    1.885,                   !- N1269
    0.829,                   !- N1270
    0.068,                   !- N1271
    0.068,                   !- N1272
    1.89,                    !- N1273
    0.828,                   !- N1274
    0.068,                   !- N1275
    0.068,                   !- N1276
    1.895,                   !- N1277
    0.828,                   !- N1278
    0.068,                   !- N1279
    0.068,                   !- N1280
    1.9,                     !- N1281
    0.828,                   !- N1282
    0.068,                   !- N1283
    0.068,                   !- N1284
    1.905,                   !- N1285
    0.828,                   !- N1286
    0.068,                   !- N1287
    0.068,                   !- N1288
    1.91,                    !- N1289
    0.827,                   !- N1290
    0.068,                   !- N1291
    0.068,                   !- N1292
    1.915,                   !- N1293
    0.827,                   !- N1294
    0.068,                   !- N1295
    0.068,                   !- N1296
    1.92,                    !- N1297
    0.827,                   !- N1298
    0.068,                   !- N1299
    0.068,                   !- N1300
    1.925,                   !- N1301
    0.827,                   !- N1302
    0.069,                   !- N1303
    0.069,                   !- N1304
    1.93,                    !- N1305
    0.827,                   !- N1306
    0.069,                   !- N1307
    0.069,                   !- N1308
    1.935,                   !- N1309
    0.827,                   !- N1310
    0.069,                   !- N1311
    0.069,                   !- N1312
    1.94,                    !- N1313
    0.827,                   !- N1314
    0.069,                   !- N1315
    0.069,                   !- N1316
    1.945,                   !- N1317
    0.827,                   !- N1318
    0.069,                   !- N1319
    0.069,                   !- N1320
    1.95,                    !- N1321
    0.827,                   !- N1322
    0.069,                   !- N1323
    0.069,                   !- N1324
    1.955,                   !- N1325
    0.827,                   !- N1326
    0.069,                   !- N1327
    0.069,                   !- N1328
    1.96,                    !- N1329
    0.827,                   !- N1330
    0.069,                   !- N1331
    0.069,                   !- N1332
    1.965,                   !- N1333
    0.827,                   !- N1334
    0.069,                   !- N1335
    0.069,                   !- N1336
    1.97,                    !- N1337
    0.827,                   !- N1338
    0.069,                   !- N1339
    0.069,                   !- N1340
    1.975,                   !- N1341
    0.827,                   !- N1342
    0.069,                   !- N1343
    0.069,                   !- N1344
    1.98,                    !- N1345
    0.827,                   !- N1346
    0.069,                   !- N1347
    0.069,                   !- N1348
    1.985,                   !- N1349
    0.827,                   !- N1350
    0.069,                   !- N1351
    0.069,                   !- N1352
    1.99,                    !- N1353
    0.827,                   !- N1354
    0.069,                   !- N1355
    0.069,                   !- N1356
    1.995,                   !- N1357
    0.828,                   !- N1358
    0.069,                   !- N1359
    0.069,                   !- N1360
    2,                       !- N1361
    0.828,                   !- N1362
    0.069,                   !- N1363
    0.069,                   !- N1364
    2.005,                   !- N1365
    0.828,                   !- N1366
    0.069,                   !- N1367
    0.069,                   !- N1368
    2.01,                    !- N1369
    0.828,                   !- N1370
    0.069,                   !- N1371
    0.069,                   !- N1372
    2.015,                   !- N1373
    0.828,                   !- N1374
    0.069,                   !- N1375
    0.069,                   !- N1376
    2.02,                    !- N1377
    0.828,                   !- N1378
    0.069,                   !- N1379
    0.069,                   !- N1380
    2.025,                   !- N1381
    0.828,                   !- N1382
    0.069,                   !- N1383
    0.069,                   !- N1384
    2.03,                    !- N1385
    0.828,                   !- N1386
    0.068,                   !- N1387
    0.068,                   !- N1388
    2.035,                   !- N1389
    0.828,                   !- N1390
    0.068,                   !- N1391
    0.068,                   !- N1392
    2.04,                    !- N1393
    0.828,                   !- N1394
    0.068,                   !- N1395
    0.068,                   !- N1396
    2.045,                   !- N1397
    0.829,                   !- N1398
    0.068,                   !- N1399
    0.068,                   !- N1400
    2.05,                    !- N1401
    0.829,                   !- N1402
    0.068,                   !- N1403
    0.068,                   !- N1404
    2.055,                   !- N1405
    0.829,                   !- N1406
    0.068,                   !- N1407
    0.068,                   !- N1408
    2.06,                    !- N1409
    0.829,                   !- N1410
    0.068,                   !- N1411
    0.068,                   !- N1412
    2.065,                   !- N1413
    0.829,                   !- N1414
    0.068,                   !- N1415
    0.068,                   !- N1416
    2.07,                    !- N1417
    0.829,                   !- N1418
    0.068,                   !- N1419
    0.068,                   !- N1420
    2.075,                   !- N1421
    0.829,                   !- N1422
    0.068,                   !- N1423
    0.068,                   !- N1424
    2.08,                    !- N1425
    0.829,                   !- N1426
    0.068,                   !- N1427
    0.068,                   !- N1428
    2.085,                   !- N1429
    0.83,                    !- N1430
    0.068,                   !- N1431
    0.068,                   !- N1432
    2.09,                    !- N1433
    0.83,                    !- N1434
    0.068,                   !- N1435
    0.068,                   !- N1436
    2.095,                   !- N1437
    0.83,                    !- N1438
    0.068,                   !- N1439
    0.068,                   !- N1440
    2.1,                     !- N1441
    0.83,                    !- N1442
    0.068,                   !- N1443
    0.068,                   !- N1444
    2.105,                   !- N1445
    0.83,                    !- N1446
    0.068,                   !- N1447
    0.068,                   !- N1448
    2.11,                    !- N1449
    0.83,                    !- N1450
    0.068,                   !- N1451
    0.068,                   !- N1452
    2.115,                   !- N1453
    0.83,                    !- N1454
    0.068,                   !- N1455
    0.068,                   !- N1456
    2.12,                    !- N1457
    0.83,                    !- N1458
    0.068,                   !- N1459
    0.068,                   !- N1460
    2.125,                   !- N1461
    0.83,                    !- N1462
    0.068,                   !- N1463
    0.068,                   !- N1464
    2.13,                    !- N1465
    0.829,                   !- N1466
    0.068,                   !- N1467
    0.068,                   !- N1468
    2.135,                   !- N1469
    0.829,                   !- N1470
    0.068,                   !- N1471
    0.068,                   !- N1472
    2.14,                    !- N1473
    0.829,                   !- N1474
    0.068,                   !- N1475
    0.068,                   !- N1476
    2.145,                   !- N1477
    0.828,                   !- N1478
    0.068,                   !- N1479
    0.068,                   !- N1480
    2.15,                    !- N1481
    0.828,                   !- N1482
    0.068,                   !- N1483
    0.068,                   !- N1484
    2.155,                   !- N1485
    0.827,                   !- N1486
    0.068,                   !- N1487
    0.068,                   !- N1488
    2.16,                    !- N1489
    0.825,                   !- N1490
    0.068,                   !- N1491
    0.068,                   !- N1492
    2.165,                   !- N1493
    0.824,                   !- N1494
    0.068,                   !- N1495
    0.068,                   !- N1496
    2.17,                    !- N1497
    0.822,                   !- N1498
    0.068,                   !- N1499
    0.068,                   !- N1500
    2.175,                   !- N1501
    0.82,                    !- N1502
    0.068,                   !- N1503
    0.068,                   !- N1504
    2.18,                    !- N1505
    0.819,                   !- N1506
    0.067,                   !- N1507
    0.067,                   !- N1508
    2.185,                   !- N1509
    0.817,                   !- N1510
    0.067,                   !- N1511
    0.067,                   !- N1512
    2.19,                    !- N1513
    0.816,                   !- N1514
    0.067,                   !- N1515
    0.067,                   !- N1516
    2.195,                   !- N1517
    0.814,                   !- N1518
    0.067,                   !- N1519
    0.067,                   !- N1520
    2.2,                     !- N1521
    0.814,                   !- N1522
    0.067,                   !- N1523
    0.067,                   !- N1524
    2.205,                   !- N1525
    0.813,                   !- N1526
    0.067,                   !- N1527
    0.067,                   !- N1528
    2.21,                    !- N1529
    0.813,                   !- N1530
    0.067,                   !- N1531
    0.067,                   !- N1532
    2.215,                   !- N1533
    0.813,                   !- N1534
    0.067,                   !- N1535
    0.067,                   !- N1536
    2.22,                    !- N1537
    0.813,                   !- N1538
    0.067,                   !- N1539
    0.067,                   !- N1540
    2.225,                   !- N1541
    0.813,                   !- N1542
    0.067,                   !- N1543
    0.067,                   !- N1544
    2.23,                    !- N1545
    0.814,                   !- N1546
    0.067,                   !- N1547
    0.067,                   !- N1548
    2.235,                   !- N1549
    0.814,                   !- N1550
    0.067,                   !- N1551
    0.067,                   !- N1552
    2.24,                    !- N1553
    0.815,                   !- N1554
    0.067,                   !- N1555
    0.067,                   !- N1556
    2.245,                   !- N1557
    0.815,                   !- N1558
    0.067,                   !- N1559
    0.067,                   !- N1560
    2.25,                    !- N1561
    0.816,                   !- N1562
    0.067,                   !- N1563
    0.067,                   !- N1564
    2.255,                   !- N1565
    0.816,                   !- N1566
    0.067,                   !- N1567
    0.067,                   !- N1568
    2.26,                    !- N1569
    0.816,                   !- N1570
    0.067,                   !- N1571
    0.067,                   !- N1572
    2.265,                   !- N1573
    0.817,                   !- N1574
    0.067,                   !- N1575
    0.067,                   !- N1576
    2.27,                    !- N1577
    0.817,                   !- N1578
    0.067,                   !- N1579
    0.067,                   !- N1580
    2.275,                   !- N1581
    0.818,                   !- N1582
    0.067,                   !- N1583
    0.067,                   !- N1584
    2.28,                    !- N1585
    0.819,                   !- N1586
    0.067,                   !- N1587
    0.067,                   !- N1588
    2.285,                   !- N1589
    0.819,                   !- N1590
    0.067,                   !- N1591
    0.067,                   !- N1592
    2.29,                    !- N1593
    0.82,                    !- N1594
    0.067,                   !- N1595
    0.067,                   !- N1596
    2.295,                   !- N1597
    0.82,                    !- N1598
    0.067,                   !- N1599
    0.067,                   !- N1600
    2.3,                     !- N1601
    0.821,                   !- N1602
    0.067,                   !- N1603
    0.067,                   !- N1604
    2.305,                   !- N1605
    0.821,                   !- N1606
    0.067,                   !- N1607
    0.067,                   !- N1608
    2.31,                    !- N1609
    0.821,                   !- N1610
    0.067,                   !- N1611
    0.067,                   !- N1612
    2.315,                   !- N1613
    0.822,                   !- N1614
    0.067,                   !- N1615
    0.067,                   !- N1616
    2.32,                    !- N1617
    0.822,                   !- N1618
    0.067,                   !- N1619
    0.067,                   !- N1620
    2.325,                   !- N1621
    0.823,                   !- N1622
    0.067,                   !- N1623
    0.067,                   !- N1624
    2.33,                    !- N1625
    0.823,                   !- N1626
    0.067,                   !- N1627
    0.067,                   !- N1628
    2.335,                   !- N1629
    0.823,                   !- N1630
    0.067,                   !- N1631
    0.067,                   !- N1632
    2.34,                    !- N1633
    0.823,                   !- N1634
    0.067,                   !- N1635
    0.067,                   !- N1636
    2.345,                   !- N1637
    0.823,                   !- N1638
    0.067,                   !- N1639
    0.067,                   !- N1640
    2.35,                    !- N1641
    0.824,                   !- N1642
    0.067,                   !- N1643
    0.067,                   !- N1644
    2.355,                   !- N1645
    0.824,                   !- N1646
    0.067,                   !- N1647
    0.067,                   !- N1648
    2.36,                    !- N1649
    0.824,                   !- N1650
    0.067,                   !- N1651
    0.067,                   !- N1652
    2.365,                   !- N1653
    0.823,                   !- N1654
    0.067,                   !- N1655
    0.067,                   !- N1656
    2.37,                    !- N1657
    0.823,                   !- N1658
    0.067,                   !- N1659
    0.067,                   !- N1660
    2.375,                   !- N1661
    0.823,                   !- N1662
    0.067,                   !- N1663
    0.067,                   !- N1664
    2.38,                    !- N1665
    0.823,                   !- N1666
    0.067,                   !- N1667
    0.067,                   !- N1668
    2.385,                   !- N1669
    0.823,                   !- N1670
    0.067,                   !- N1671
    0.067,                   !- N1672
    2.39,                    !- N1673
    0.822,                   !- N1674
    0.067,                   !- N1675
    0.067,                   !- N1676
    2.395,                   !- N1677
    0.822,                   !- N1678
    0.067,                   !- N1679
    0.067,                   !- N1680
    2.4,                     !- N1681
    0.822,                   !- N1682
    0.067,                   !- N1683
    0.067,                   !- N1684
    2.405,                   !- N1685
    0.821,                   !- N1686
    0.067,                   !- N1687
    0.067,                   !- N1688
    2.41,                    !- N1689
    0.82,                    !- N1690
    0.067,                   !- N1691
    0.067,                   !- N1692
    2.415,                   !- N1693
    0.819,                   !- N1694
    0.067,                   !- N1695
    0.067,                   !- N1696
    2.42,                    !- N1697
    0.819,                   !- N1698
    0.067,                   !- N1699
    0.067,                   !- N1700
    2.425,                   !- N1701
    0.818,                   !- N1702
    0.067,                   !- N1703
    0.067,                   !- N1704
    2.43,                    !- N1705
    0.817,                   !- N1706
    0.067,                   !- N1707
    0.066,                   !- N1708
    2.435,                   !- N1709
    0.816,                   !- N1710
    0.066,                   !- N1711
    0.066,                   !- N1712
    2.44,                    !- N1713
    0.815,                   !- N1714
    0.066,                   !- N1715
    0.066,                   !- N1716
    2.445,                   !- N1717
    0.814,                   !- N1718
    0.066,                   !- N1719
    0.066,                   !- N1720
    2.45,                    !- N1721
    0.814,                   !- N1722
    0.066,                   !- N1723
    0.066,                   !- N1724
    2.455,                   !- N1725
    0.813,                   !- N1726
    0.066,                   !- N1727
    0.066,                   !- N1728
    2.46,                    !- N1729
    0.812,                   !- N1730
    0.066,                   !- N1731
    0.066,                   !- N1732
    2.465,                   !- N1733
    0.811,                   !- N1734
    0.066,                   !- N1735
    0.066,                   !- N1736
    2.47,                    !- N1737
    0.811,                   !- N1738
    0.066,                   !- N1739
    0.066,                   !- N1740
    2.475,                   !- N1741
    0.81,                    !- N1742
    0.066,                   !- N1743
    0.066,                   !- N1744
    2.48,                    !- N1745
    0.81,                    !- N1746
    0.066,                   !- N1747
    0.065,                   !- N1748
    2.485,                   !- N1749
    0.809,                   !- N1750
    0.065,                   !- N1751
    0.065,                   !- N1752
    2.49,                    !- N1753
    0.808,                   !- N1754
    0.065,                   !- N1755
    0.065,                   !- N1756
    2.495,                   !- N1757
    0.808,                   !- N1758
    0.065,                   !- N1759
    0.065,                   !- N1760
    2.5,                     !- N1761
    0.807,                   !- N1762
    0.065,                   !- N1763
    0.065;                   !- N1764

MaterialProperty:GlazingSpectralData,
    Cardinal Glass Industries LoE 180 on 4mm Clear <LoE180-4.CIG> Flipped,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0,                       !- Transmittance 1
    0.104,                   !- Front Reflectance 1
    0.046,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0,                       !- Transmittance 2
    0.115,                   !- Front Reflectance 2
    0.046,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0,                       !- Transmittance 3
    0.132,                   !- Front Reflectance 3
    0.046,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0.003,                   !- Transmittance 4
    0.154,                   !- Front Reflectance 4
    0.046,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0.015,                   !- Transmittance 5
    0.181,                   !- Front Reflectance 5
    0.049,                   !- Back Reflectance 5
    0.325,                   !- N21
    0.041,                   !- N22
    0.204,                   !- N23
    0.054,                   !- N24
    0.33,                    !- N25
    0.085,                   !- N26
    0.225,                   !- N27
    0.068,                   !- N28
    0.335,                   !- N29
    0.141,                   !- N30
    0.241,                   !- N31
    0.094,                   !- N32
    0.34,                    !- N33
    0.2,                     !- N34
    0.252,                   !- N35
    0.128,                   !- N36
    0.345,                   !- N37
    0.257,                   !- N38
    0.259,                   !- N39
    0.164,                   !- N40
    0.35,                    !- N41
    0.307,                   !- N42
    0.262,                   !- N43
    0.195,                   !- N44
    0.355,                   !- N45
    0.352,                   !- N46
    0.264,                   !- N47
    0.218,                   !- N48
    0.36,                    !- N49
    0.392,                   !- N50
    0.263,                   !- N51
    0.233,                   !- N52
    0.365,                   !- N53
    0.43,                    !- N54
    0.261,                   !- N55
    0.24,                    !- N56
    0.37,                    !- N57
    0.466,                   !- N58
    0.258,                   !- N59
    0.24,                    !- N60
    0.375,                   !- N61
    0.495,                   !- N62
    0.252,                   !- N63
    0.231,                   !- N64
    0.38,                    !- N65
    0.528,                   !- N66
    0.245,                   !- N67
    0.221,                   !- N68
    0.385,                   !- N69
    0.573,                   !- N70
    0.236,                   !- N71
    0.219,                   !- N72
    0.39,                    !- N73
    0.621,                   !- N74
    0.227,                   !- N75
    0.216,                   !- N76
    0.395,                   !- N77
    0.664,                   !- N78
    0.215,                   !- N79
    0.209,                   !- N80
    0.4,                     !- N81
    0.698,                   !- N82
    0.202,                   !- N83
    0.198,                   !- N84
    0.41,                    !- N85
    0.748,                   !- N86
    0.175,                   !- N87
    0.174,                   !- N88
    0.42,                    !- N89
    0.783,                   !- N90
    0.151,                   !- N91
    0.153,                   !- N92
    0.43,                    !- N93
    0.807,                   !- N94
    0.13,                    !- N95
    0.136,                   !- N96
    0.44,                    !- N97
    0.823,                   !- N98
    0.115,                   !- N99
    0.125,                   !- N100
    0.45,                    !- N101
    0.836,                   !- N102
    0.104,                   !- N103
    0.116,                   !- N104
    0.46,                    !- N105
    0.848,                   !- N106
    0.096,                   !- N107
    0.111,                   !- N108
    0.47,                    !- N109
    0.856,                   !- N110
    0.091,                   !- N111
    0.107,                   !- N112
    0.48,                    !- N113
    0.86,                    !- N114
    0.088,                   !- N115
    0.104,                   !- N116
    0.49,                    !- N117
    0.864,                   !- N118
    0.086,                   !- N119
    0.102,                   !- N120
    0.5,                     !- N121
    0.867,                   !- N122
    0.085,                   !- N123
    0.101,                   !- N124
    0.51,                    !- N125
    0.87,                    !- N126
    0.084,                   !- N127
    0.099,                   !- N128
    0.52,                    !- N129
    0.871,                   !- N130
    0.084,                   !- N131
    0.098,                   !- N132
    0.53,                    !- N133
    0.872,                   !- N134
    0.083,                   !- N135
    0.097,                   !- N136
    0.54,                    !- N137
    0.872,                   !- N138
    0.082,                   !- N139
    0.095,                   !- N140
    0.55,                    !- N141
    0.871,                   !- N142
    0.08,                    !- N143
    0.093,                   !- N144
    0.56,                    !- N145
    0.871,                   !- N146
    0.079,                   !- N147
    0.092,                   !- N148
    0.57,                    !- N149
    0.871,                   !- N150
    0.077,                   !- N151
    0.089,                   !- N152
    0.58,                    !- N153
    0.868,                   !- N154
    0.075,                   !- N155
    0.087,                   !- N156
    0.59,                    !- N157
    0.866,                   !- N158
    0.072,                   !- N159
    0.085,                   !- N160
    0.6,                     !- N161
    0.865,                   !- N162
    0.07,                    !- N163
    0.082,                   !- N164
    0.61,                    !- N165
    0.862,                   !- N166
    0.067,                   !- N167
    0.079,                   !- N168
    0.62,                    !- N169
    0.86,                    !- N170
    0.065,                   !- N171
    0.076,                   !- N172
    0.63,                    !- N173
    0.858,                   !- N174
    0.061,                   !- N175
    0.073,                   !- N176
    0.64,                    !- N177
    0.855,                   !- N178
    0.059,                   !- N179
    0.071,                   !- N180
    0.65,                    !- N181
    0.851,                   !- N182
    0.056,                   !- N183
    0.068,                   !- N184
    0.66,                    !- N185
    0.847,                   !- N186
    0.053,                   !- N187
    0.065,                   !- N188
    0.67,                    !- N189
    0.845,                   !- N190
    0.05,                    !- N191
    0.062,                   !- N192
    0.68,                    !- N193
    0.84,                    !- N194
    0.048,                   !- N195
    0.06,                    !- N196
    0.69,                    !- N197
    0.835,                   !- N198
    0.045,                   !- N199
    0.058,                   !- N200
    0.7,                     !- N201
    0.831,                   !- N202
    0.043,                   !- N203
    0.056,                   !- N204
    0.71,                    !- N205
    0.824,                   !- N206
    0.041,                   !- N207
    0.054,                   !- N208
    0.72,                    !- N209
    0.819,                   !- N210
    0.04,                    !- N211
    0.053,                   !- N212
    0.73,                    !- N213
    0.813,                   !- N214
    0.038,                   !- N215
    0.051,                   !- N216
    0.74,                    !- N217
    0.807,                   !- N218
    0.037,                   !- N219
    0.05,                    !- N220
    0.75,                    !- N221
    0.8,                     !- N222
    0.036,                   !- N223
    0.049,                   !- N224
    0.76,                    !- N225
    0.794,                   !- N226
    0.036,                   !- N227
    0.049,                   !- N228
    0.77,                    !- N229
    0.786,                   !- N230
    0.036,                   !- N231
    0.049,                   !- N232
    0.78,                    !- N233
    0.781,                   !- N234
    0.037,                   !- N235
    0.05,                    !- N236
    0.79,                    !- N237
    0.771,                   !- N238
    0.038,                   !- N239
    0.05,                    !- N240
    0.8,                     !- N241
    0.765,                   !- N242
    0.039,                   !- N243
    0.051,                   !- N244
    0.81,                    !- N245
    0.756,                   !- N246
    0.041,                   !- N247
    0.052,                   !- N248
    0.82,                    !- N249
    0.75,                    !- N250
    0.043,                   !- N251
    0.053,                   !- N252
    0.83,                    !- N253
    0.743,                   !- N254
    0.046,                   !- N255
    0.055,                   !- N256
    0.84,                    !- N257
    0.736,                   !- N258
    0.05,                    !- N259
    0.057,                   !- N260
    0.85,                    !- N261
    0.726,                   !- N262
    0.053,                   !- N263
    0.059,                   !- N264
    0.86,                    !- N265
    0.719,                   !- N266
    0.058,                   !- N267
    0.062,                   !- N268
    0.87,                    !- N269
    0.713,                   !- N270
    0.063,                   !- N271
    0.064,                   !- N272
    0.88,                    !- N273
    0.706,                   !- N274
    0.067,                   !- N275
    0.067,                   !- N276
    0.89,                    !- N277
    0.698,                   !- N278
    0.073,                   !- N279
    0.071,                   !- N280
    0.9,                     !- N281
    0.69,                    !- N282
    0.078,                   !- N283
    0.073,                   !- N284
    0.91,                    !- N285
    0.683,                   !- N286
    0.085,                   !- N287
    0.077,                   !- N288
    0.92,                    !- N289
    0.675,                   !- N290
    0.092,                   !- N291
    0.081,                   !- N292
    0.93,                    !- N293
    0.666,                   !- N294
    0.098,                   !- N295
    0.084,                   !- N296
    0.94,                    !- N297
    0.658,                   !- N298
    0.106,                   !- N299
    0.088,                   !- N300
    0.95,                    !- N301
    0.65,                    !- N302
    0.113,                   !- N303
    0.092,                   !- N304
    0.96,                    !- N305
    0.642,                   !- N306
    0.12,                    !- N307
    0.096,                   !- N308
    0.97,                    !- N309
    0.635,                   !- N310
    0.128,                   !- N311
    0.1,                     !- N312
    0.98,                    !- N313
    0.625,                   !- N314
    0.135,                   !- N315
    0.104,                   !- N316
    0.99,                    !- N317
    0.619,                   !- N318
    0.144,                   !- N319
    0.109,                   !- N320
    1,                       !- N321
    0.611,                   !- N322
    0.152,                   !- N323
    0.113,                   !- N324
    1.05,                    !- N325
    0.572,                   !- N326
    0.195,                   !- N327
    0.137,                   !- N328
    1.1,                     !- N329
    0.533,                   !- N330
    0.241,                   !- N331
    0.162,                   !- N332
    1.15,                    !- N333
    0.499,                   !- N334
    0.286,                   !- N335
    0.188,                   !- N336
    1.2,                     !- N337
    0.466,                   !- N338
    0.332,                   !- N339
    0.216,                   !- N340
    1.25,                    !- N341
    0.436,                   !- N342
    0.375,                   !- N343
    0.246,                   !- N344
    1.3,                     !- N345
    0.41,                    !- N346
    0.415,                   !- N347
    0.274,                   !- N348
    1.35,                    !- N349
    0.385,                   !- N350
    0.452,                   !- N351
    0.305,                   !- N352
    1.4,                     !- N353
    0.363,                   !- N354
    0.488,                   !- N355
    0.335,                   !- N356
    1.45,                    !- N357
    0.344,                   !- N358
    0.52,                    !- N359
    0.367,                   !- N360
    1.5,                     !- N361
    0.326,                   !- N362
    0.549,                   !- N363
    0.399,                   !- N364
    1.55,                    !- N365
    0.308,                   !- N366
    0.576,                   !- N367
    0.428,                   !- N368
    1.6,                     !- N369
    0.291,                   !- N370
    0.6,                     !- N371
    0.456,                   !- N372
    1.65,                    !- N373
    0.273,                   !- N374
    0.623,                   !- N375
    0.478,                   !- N376
    1.7,                     !- N377
    0.257,                   !- N378
    0.643,                   !- N379
    0.496,                   !- N380
    1.75,                    !- N381
    0.241,                   !- N382
    0.663,                   !- N383
    0.511,                   !- N384
    1.8,                     !- N385
    0.224,                   !- N386
    0.679,                   !- N387
    0.521,                   !- N388
    1.85,                    !- N389
    0.211,                   !- N390
    0.694,                   !- N391
    0.533,                   !- N392
    1.9,                     !- N393
    0.198,                   !- N394
    0.709,                   !- N395
    0.541,                   !- N396
    1.95,                    !- N397
    0.187,                   !- N398
    0.723,                   !- N399
    0.55,                    !- N400
    2,                       !- N401
    0.176,                   !- N402
    0.734,                   !- N403
    0.559,                   !- N404
    2.05,                    !- N405
    0.167,                   !- N406
    0.745,                   !- N407
    0.567,                   !- N408
    2.1,                     !- N409
    0.157,                   !- N410
    0.755,                   !- N411
    0.575,                   !- N412
    2.15,                    !- N413
    0.15,                    !- N414
    0.763,                   !- N415
    0.579,                   !- N416
    2.2,                     !- N417
    0.139,                   !- N418
    0.774,                   !- N419
    0.57,                    !- N420
    2.25,                    !- N421
    0.131,                   !- N422
    0.78,                    !- N423
    0.574,                   !- N424
    2.3,                     !- N425
    0.126,                   !- N426
    0.79,                    !- N427
    0.586,                   !- N428
    2.35,                    !- N429
    0.122,                   !- N430
    0.796,                   !- N431
    0.594,                   !- N432
    2.4,                     !- N433
    0.116,                   !- N434
    0.802,                   !- N435
    0.592,                   !- N436
    2.45,                    !- N437
    0.109,                   !- N438
    0.807,                   !- N439
    0.588,                   !- N440
    2.5,                     !- N441
    0.104,                   !- N442
    0.802,                   !- N443
    0.58;                    !- N444

MaterialProperty:GlazingSpectralData,
    SAGE Electrochromics Inc. SageGlass  SR2.0_7mm lami full clear 60%T <SageGlass_7_SR2_60clr.SAG>,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0,                       !- Transmittance 1
    0.057,                   !- Front Reflectance 1
    0.069,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0,                       !- Transmittance 2
    0.056,                   !- Front Reflectance 2
    0.066,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0,                       !- Transmittance 3
    0.055,                   !- Front Reflectance 3
    0.062,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0,                       !- Transmittance 4
    0.056,                   !- Front Reflectance 4
    0.058,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0,                       !- Transmittance 5
    0.059,                   !- Front Reflectance 5
    0.053,                   !- Back Reflectance 5
    0.325,                   !- N21
    0,                       !- N22
    0.064,                   !- N23
    0.048,                   !- N24
    0.33,                    !- N25
    0,                       !- N26
    0.073,                   !- N27
    0.044,                   !- N28
    0.335,                   !- N29
    0,                       !- N30
    0.084,                   !- N31
    0.042,                   !- N32
    0.34,                    !- N33
    0,                       !- N34
    0.095,                   !- N35
    0.04,                    !- N36
    0.345,                   !- N37
    0.001,                   !- N38
    0.106,                   !- N39
    0.037,                   !- N40
    0.35,                    !- N41
    0.002,                   !- N42
    0.115,                   !- N43
    0.033,                   !- N44
    0.355,                   !- N45
    0.002,                   !- N46
    0.122,                   !- N47
    0.03,                    !- N48
    0.36,                    !- N49
    0,                       !- N50
    0.125,                   !- N51
    0.029,                   !- N52
    0.365,                   !- N53
    0,                       !- N54
    0.126,                   !- N55
    0.027,                   !- N56
    0.37,                    !- N57
    0,                       !- N58
    0.126,                   !- N59
    0.025,                   !- N60
    0.375,                   !- N61
    0.006,                   !- N62
    0.126,                   !- N63
    0.023,                   !- N64
    0.38,                    !- N65
    0.037,                   !- N66
    0.125,                   !- N67
    0.019,                   !- N68
    0.385,                   !- N69
    0.086,                   !- N70
    0.124,                   !- N71
    0.015,                   !- N72
    0.39,                    !- N73
    0.147,                   !- N74
    0.126,                   !- N75
    0.013,                   !- N76
    0.395,                   !- N77
    0.211,                   !- N78
    0.134,                   !- N79
    0.019,                   !- N80
    0.4,                     !- N81
    0.269,                   !- N82
    0.144,                   !- N83
    0.029,                   !- N84
    0.405,                   !- N85
    0.317,                   !- N86
    0.154,                   !- N87
    0.042,                   !- N88
    0.41,                    !- N89
    0.354,                   !- N90
    0.159,                   !- N91
    0.053,                   !- N92
    0.415,                   !- N93
    0.38,                    !- N94
    0.159,                   !- N95
    0.062,                   !- N96
    0.42,                    !- N97
    0.405,                   !- N98
    0.154,                   !- N99
    0.065,                   !- N100
    0.425,                   !- N101
    0.432,                   !- N102
    0.144,                   !- N103
    0.063,                   !- N104
    0.43,                    !- N105
    0.461,                   !- N106
    0.134,                   !- N107
    0.058,                   !- N108
    0.435,                   !- N109
    0.488,                   !- N110
    0.128,                   !- N111
    0.053,                   !- N112
    0.44,                    !- N113
    0.509,                   !- N114
    0.131,                   !- N115
    0.051,                   !- N116
    0.445,                   !- N117
    0.524,                   !- N118
    0.14,                    !- N119
    0.055,                   !- N120
    0.45,                    !- N121
    0.537,                   !- N122
    0.149,                   !- N123
    0.061,                   !- N124
    0.455,                   !- N125
    0.552,                   !- N126
    0.152,                   !- N127
    0.063,                   !- N128
    0.46,                    !- N129
    0.569,                   !- N130
    0.149,                   !- N131
    0.063,                   !- N132
    0.465,                   !- N133
    0.587,                   !- N134
    0.142,                   !- N135
    0.064,                   !- N136
    0.47,                    !- N137
    0.603,                   !- N138
    0.135,                   !- N139
    0.067,                   !- N140
    0.475,                   !- N141
    0.617,                   !- N142
    0.129,                   !- N143
    0.068,                   !- N144
    0.48,                    !- N145
    0.628,                   !- N146
    0.125,                   !- N147
    0.067,                   !- N148
    0.485,                   !- N149
    0.636,                   !- N150
    0.126,                   !- N151
    0.066,                   !- N152
    0.49,                    !- N153
    0.641,                   !- N154
    0.129,                   !- N155
    0.067,                   !- N156
    0.495,                   !- N157
    0.644,                   !- N158
    0.133,                   !- N159
    0.07,                    !- N160
    0.5,                     !- N161
    0.647,                   !- N162
    0.136,                   !- N163
    0.075,                   !- N164
    0.505,                   !- N165
    0.652,                   !- N166
    0.136,                   !- N167
    0.083,                   !- N168
    0.51,                    !- N169
    0.657,                   !- N170
    0.135,                   !- N171
    0.09,                    !- N172
    0.515,                   !- N173
    0.662,                   !- N174
    0.132,                   !- N175
    0.095,                   !- N176
    0.52,                    !- N177
    0.668,                   !- N178
    0.129,                   !- N179
    0.096,                   !- N180
    0.525,                   !- N181
    0.675,                   !- N182
    0.124,                   !- N183
    0.091,                   !- N184
    0.53,                    !- N185
    0.683,                   !- N186
    0.119,                   !- N187
    0.083,                   !- N188
    0.535,                   !- N189
    0.689,                   !- N190
    0.114,                   !- N191
    0.075,                   !- N192
    0.54,                    !- N193
    0.694,                   !- N194
    0.112,                   !- N195
    0.07,                    !- N196
    0.545,                   !- N197
    0.698,                   !- N198
    0.11,                    !- N199
    0.069,                   !- N200
    0.55,                    !- N201
    0.7,                     !- N202
    0.109,                   !- N203
    0.069,                   !- N204
    0.555,                   !- N205
    0.702,                   !- N206
    0.107,                   !- N207
    0.069,                   !- N208
    0.56,                    !- N209
    0.705,                   !- N210
    0.105,                   !- N211
    0.069,                   !- N212
    0.565,                   !- N213
    0.706,                   !- N214
    0.105,                   !- N215
    0.068,                   !- N216
    0.57,                    !- N217
    0.705,                   !- N218
    0.107,                   !- N219
    0.07,                    !- N220
    0.575,                   !- N221
    0.699,                   !- N222
    0.113,                   !- N223
    0.075,                   !- N224
    0.58,                    !- N225
    0.69,                    !- N226
    0.123,                   !- N227
    0.084,                   !- N228
    0.585,                   !- N229
    0.678,                   !- N230
    0.134,                   !- N231
    0.095,                   !- N232
    0.59,                    !- N233
    0.667,                   !- N234
    0.144,                   !- N235
    0.104,                   !- N236
    0.595,                   !- N237
    0.66,                    !- N238
    0.148,                   !- N239
    0.108,                   !- N240
    0.6,                     !- N241
    0.657,                   !- N242
    0.146,                   !- N243
    0.107,                   !- N244
    0.605,                   !- N245
    0.659,                   !- N246
    0.138,                   !- N247
    0.1,                     !- N248
    0.61,                    !- N249
    0.664,                   !- N250
    0.127,                   !- N251
    0.09,                    !- N252
    0.615,                   !- N253
    0.669,                   !- N254
    0.116,                   !- N255
    0.081,                   !- N256
    0.62,                    !- N257
    0.673,                   !- N258
    0.107,                   !- N259
    0.075,                   !- N260
    0.625,                   !- N261
    0.673,                   !- N262
    0.102,                   !- N263
    0.073,                   !- N264
    0.63,                    !- N265
    0.67,                    !- N266
    0.101,                   !- N267
    0.074,                   !- N268
    0.635,                   !- N269
    0.664,                   !- N270
    0.103,                   !- N271
    0.078,                   !- N272
    0.64,                    !- N273
    0.657,                   !- N274
    0.106,                   !- N275
    0.08,                    !- N276
    0.645,                   !- N277
    0.65,                    !- N278
    0.108,                   !- N279
    0.08,                    !- N280
    0.65,                    !- N281
    0.645,                   !- N282
    0.108,                   !- N283
    0.076,                   !- N284
    0.655,                   !- N285
    0.641,                   !- N286
    0.107,                   !- N287
    0.068,                   !- N288
    0.66,                    !- N289
    0.639,                   !- N290
    0.104,                   !- N291
    0.06,                    !- N292
    0.665,                   !- N293
    0.637,                   !- N294
    0.101,                   !- N295
    0.052,                   !- N296
    0.67,                    !- N297
    0.633,                   !- N298
    0.101,                   !- N299
    0.049,                   !- N300
    0.675,                   !- N301
    0.626,                   !- N302
    0.103,                   !- N303
    0.051,                   !- N304
    0.68,                    !- N305
    0.617,                   !- N306
    0.108,                   !- N307
    0.06,                    !- N308
    0.685,                   !- N309
    0.606,                   !- N310
    0.116,                   !- N311
    0.074,                   !- N312
    0.69,                    !- N313
    0.593,                   !- N314
    0.125,                   !- N315
    0.091,                   !- N316
    0.695,                   !- N317
    0.579,                   !- N318
    0.133,                   !- N319
    0.11,                    !- N320
    0.7,                     !- N321
    0.567,                   !- N322
    0.14,                    !- N323
    0.127,                   !- N324
    0.705,                   !- N325
    0.558,                   !- N326
    0.143,                   !- N327
    0.14,                    !- N328
    0.71,                    !- N329
    0.552,                   !- N330
    0.143,                   !- N331
    0.147,                   !- N332
    0.715,                   !- N333
    0.549,                   !- N334
    0.14,                    !- N335
    0.149,                   !- N336
    0.72,                    !- N337
    0.549,                   !- N338
    0.133,                   !- N339
    0.145,                   !- N340
    0.725,                   !- N341
    0.551,                   !- N342
    0.125,                   !- N343
    0.137,                   !- N344
    0.73,                    !- N345
    0.555,                   !- N346
    0.115,                   !- N347
    0.125,                   !- N348
    0.735,                   !- N349
    0.559,                   !- N350
    0.106,                   !- N351
    0.113,                   !- N352
    0.74,                    !- N353
    0.561,                   !- N354
    0.099,                   !- N355
    0.101,                   !- N356
    0.745,                   !- N357
    0.561,                   !- N358
    0.094,                   !- N359
    0.092,                   !- N360
    0.75,                    !- N361
    0.559,                   !- N362
    0.093,                   !- N363
    0.087,                   !- N364
    0.755,                   !- N365
    0.554,                   !- N366
    0.094,                   !- N367
    0.087,                   !- N368
    0.76,                    !- N369
    0.546,                   !- N370
    0.098,                   !- N371
    0.09,                    !- N372
    0.765,                   !- N373
    0.536,                   !- N374
    0.104,                   !- N375
    0.098,                   !- N376
    0.77,                    !- N377
    0.524,                   !- N378
    0.111,                   !- N379
    0.108,                   !- N380
    0.775,                   !- N381
    0.513,                   !- N382
    0.118,                   !- N383
    0.119,                   !- N384
    0.78,                    !- N385
    0.501,                   !- N386
    0.125,                   !- N387
    0.13,                    !- N388
    0.785,                   !- N389
    0.49,                    !- N390
    0.13,                    !- N391
    0.139,                   !- N392
    0.79,                    !- N393
    0.481,                   !- N394
    0.133,                   !- N395
    0.147,                   !- N396
    0.795,                   !- N397
    0.473,                   !- N398
    0.135,                   !- N399
    0.152,                   !- N400
    0.8,                     !- N401
    0.467,                   !- N402
    0.135,                   !- N403
    0.155,                   !- N404
    0.805,                   !- N405
    0.462,                   !- N406
    0.134,                   !- N407
    0.156,                   !- N408
    0.81,                    !- N409
    0.459,                   !- N410
    0.131,                   !- N411
    0.154,                   !- N412
    0.815,                   !- N413
    0.457,                   !- N414
    0.129,                   !- N415
    0.15,                    !- N416
    0.82,                    !- N417
    0.457,                   !- N418
    0.126,                   !- N419
    0.145,                   !- N420
    0.825,                   !- N421
    0.456,                   !- N422
    0.122,                   !- N423
    0.139,                   !- N424
    0.83,                    !- N425
    0.456,                   !- N426
    0.119,                   !- N427
    0.132,                   !- N428
    0.835,                   !- N429
    0.457,                   !- N430
    0.115,                   !- N431
    0.124,                   !- N432
    0.84,                    !- N433
    0.458,                   !- N434
    0.111,                   !- N435
    0.115,                   !- N436
    0.845,                   !- N437
    0.459,                   !- N438
    0.107,                   !- N439
    0.106,                   !- N440
    0.85,                    !- N441
    0.46,                    !- N442
    0.104,                   !- N443
    0.097,                   !- N444
    0.855,                   !- N445
    0.46,                    !- N446
    0.1,                     !- N447
    0.088,                   !- N448
    0.86,                    !- N449
    0.459,                   !- N450
    0.097,                   !- N451
    0.08,                    !- N452
    0.865,                   !- N453
    0.459,                   !- N454
    0.094,                   !- N455
    0.072,                   !- N456
    0.87,                    !- N457
    0.458,                   !- N458
    0.091,                   !- N459
    0.066,                   !- N460
    0.875,                   !- N461
    0.456,                   !- N462
    0.089,                   !- N463
    0.06,                    !- N464
    0.88,                    !- N465
    0.454,                   !- N466
    0.086,                   !- N467
    0.055,                   !- N468
    0.885,                   !- N469
    0.453,                   !- N470
    0.083,                   !- N471
    0.05,                    !- N472
    0.89,                    !- N473
    0.452,                   !- N474
    0.079,                   !- N475
    0.046,                   !- N476
    0.895,                   !- N477
    0.449,                   !- N478
    0.077,                   !- N479
    0.043,                   !- N480
    0.9,                     !- N481
    0.446,                   !- N482
    0.074,                   !- N483
    0.04,                    !- N484
    0.905,                   !- N485
    0.442,                   !- N486
    0.071,                   !- N487
    0.038,                   !- N488
    0.91,                    !- N489
    0.438,                   !- N490
    0.07,                    !- N491
    0.036,                   !- N492
    0.915,                   !- N493
    0.434,                   !- N494
    0.068,                   !- N495
    0.035,                   !- N496
    0.92,                    !- N497
    0.43,                    !- N498
    0.067,                   !- N499
    0.035,                   !- N500
    0.925,                   !- N501
    0.426,                   !- N502
    0.067,                   !- N503
    0.035,                   !- N504
    0.93,                    !- N505
    0.421,                   !- N506
    0.067,                   !- N507
    0.035,                   !- N508
    0.935,                   !- N509
    0.417,                   !- N510
    0.066,                   !- N511
    0.036,                   !- N512
    0.94,                    !- N513
    0.413,                   !- N514
    0.066,                   !- N515
    0.037,                   !- N516
    0.945,                   !- N517
    0.408,                   !- N518
    0.066,                   !- N519
    0.038,                   !- N520
    0.95,                    !- N521
    0.403,                   !- N522
    0.067,                   !- N523
    0.039,                   !- N524
    0.955,                   !- N525
    0.398,                   !- N526
    0.067,                   !- N527
    0.039,                   !- N528
    0.96,                    !- N529
    0.394,                   !- N530
    0.068,                   !- N531
    0.038,                   !- N532
    0.965,                   !- N533
    0.388,                   !- N534
    0.068,                   !- N535
    0.037,                   !- N536
    0.97,                    !- N537
    0.383,                   !- N538
    0.068,                   !- N539
    0.035,                   !- N540
    0.975,                   !- N541
    0.378,                   !- N542
    0.068,                   !- N543
    0.032,                   !- N544
    0.98,                    !- N545
    0.372,                   !- N546
    0.068,                   !- N547
    0.029,                   !- N548
    0.985,                   !- N549
    0.367,                   !- N550
    0.069,                   !- N551
    0.026,                   !- N552
    0.99,                    !- N553
    0.361,                   !- N554
    0.069,                   !- N555
    0.023,                   !- N556
    0.995,                   !- N557
    0.355,                   !- N558
    0.069,                   !- N559
    0.02,                    !- N560
    1,                       !- N561
    0.349,                   !- N562
    0.07,                    !- N563
    0.017,                   !- N564
    1.005,                   !- N565
    0.343,                   !- N566
    0.07,                    !- N567
    0.015,                   !- N568
    1.01,                    !- N569
    0.336,                   !- N570
    0.072,                   !- N571
    0.013,                   !- N572
    1.015,                   !- N573
    0.329,                   !- N574
    0.074,                   !- N575
    0.013,                   !- N576
    1.02,                    !- N577
    0.321,                   !- N578
    0.077,                   !- N579
    0.013,                   !- N580
    1.025,                   !- N581
    0.313,                   !- N582
    0.08,                    !- N583
    0.015,                   !- N584
    1.03,                    !- N585
    0.304,                   !- N586
    0.083,                   !- N587
    0.019,                   !- N588
    1.035,                   !- N589
    0.295,                   !- N590
    0.087,                   !- N591
    0.024,                   !- N592
    1.04,                    !- N593
    0.286,                   !- N594
    0.092,                   !- N595
    0.031,                   !- N596
    1.045,                   !- N597
    0.277,                   !- N598
    0.096,                   !- N599
    0.039,                   !- N600
    1.05,                    !- N601
    0.267,                   !- N602
    0.101,                   !- N603
    0.048,                   !- N604
    1.055,                   !- N605
    0.257,                   !- N606
    0.106,                   !- N607
    0.058,                   !- N608
    1.06,                    !- N609
    0.247,                   !- N610
    0.111,                   !- N611
    0.07,                    !- N612
    1.065,                   !- N613
    0.237,                   !- N614
    0.117,                   !- N615
    0.082,                   !- N616
    1.07,                    !- N617
    0.228,                   !- N618
    0.122,                   !- N619
    0.095,                   !- N620
    1.075,                   !- N621
    0.218,                   !- N622
    0.127,                   !- N623
    0.108,                   !- N624
    1.08,                    !- N625
    0.208,                   !- N626
    0.132,                   !- N627
    0.122,                   !- N628
    1.085,                   !- N629
    0.199,                   !- N630
    0.137,                   !- N631
    0.135,                   !- N632
    1.09,                    !- N633
    0.19,                    !- N634
    0.141,                   !- N635
    0.149,                   !- N636
    1.095,                   !- N637
    0.181,                   !- N638
    0.146,                   !- N639
    0.162,                   !- N640
    1.1,                     !- N641
    0.173,                   !- N642
    0.15,                    !- N643
    0.175,                   !- N644
    1.105,                   !- N645
    0.165,                   !- N646
    0.153,                   !- N647
    0.187,                   !- N648
    1.11,                    !- N649
    0.157,                   !- N650
    0.157,                   !- N651
    0.199,                   !- N652
    1.115,                   !- N653
    0.15,                    !- N654
    0.16,                    !- N655
    0.21,                    !- N656
    1.12,                    !- N657
    0.144,                   !- N658
    0.163,                   !- N659
    0.22,                    !- N660
    1.125,                   !- N661
    0.137,                   !- N662
    0.165,                   !- N663
    0.23,                    !- N664
    1.13,                    !- N665
    0.132,                   !- N666
    0.168,                   !- N667
    0.239,                   !- N668
    1.135,                   !- N669
    0.126,                   !- N670
    0.17,                    !- N671
    0.248,                   !- N672
    1.14,                    !- N673
    0.12,                    !- N674
    0.171,                   !- N675
    0.256,                   !- N676
    1.145,                   !- N677
    0.115,                   !- N678
    0.172,                   !- N679
    0.263,                   !- N680
    1.15,                    !- N681
    0.11,                    !- N682
    0.173,                   !- N683
    0.269,                   !- N684
    1.155,                   !- N685
    0.105,                   !- N686
    0.174,                   !- N687
    0.275,                   !- N688
    1.16,                    !- N689
    0.1,                     !- N690
    0.175,                   !- N691
    0.28,                    !- N692
    1.165,                   !- N693
    0.096,                   !- N694
    0.175,                   !- N695
    0.284,                   !- N696
    1.17,                    !- N697
    0.092,                   !- N698
    0.175,                   !- N699
    0.288,                   !- N700
    1.175,                   !- N701
    0.089,                   !- N702
    0.174,                   !- N703
    0.291,                   !- N704
    1.18,                    !- N705
    0.085,                   !- N706
    0.173,                   !- N707
    0.294,                   !- N708
    1.185,                   !- N709
    0.081,                   !- N710
    0.17,                    !- N711
    0.296,                   !- N712
    1.19,                    !- N713
    0.078,                   !- N714
    0.167,                   !- N715
    0.297,                   !- N716
    1.195,                   !- N717
    0.074,                   !- N718
    0.163,                   !- N719
    0.298,                   !- N720
    1.2,                     !- N721
    0.071,                   !- N722
    0.161,                   !- N723
    0.299,                   !- N724
    1.205,                   !- N725
    0.07,                    !- N726
    0.161,                   !- N727
    0.299,                   !- N728
    1.21,                    !- N729
    0.069,                   !- N730
    0.163,                   !- N731
    0.298,                   !- N732
    1.215,                   !- N733
    0.07,                    !- N734
    0.168,                   !- N735
    0.297,                   !- N736
    1.22,                    !- N737
    0.071,                   !- N738
    0.175,                   !- N739
    0.296,                   !- N740
    1.225,                   !- N741
    0.073,                   !- N742
    0.182,                   !- N743
    0.294,                   !- N744
    1.23,                    !- N745
    0.075,                   !- N746
    0.188,                   !- N747
    0.291,                   !- N748
    1.235,                   !- N749
    0.076,                   !- N750
    0.193,                   !- N751
    0.289,                   !- N752
    1.24,                    !- N753
    0.077,                   !- N754
    0.196,                   !- N755
    0.285,                   !- N756
    1.245,                   !- N757
    0.078,                   !- N758
    0.197,                   !- N759
    0.282,                   !- N760
    1.25,                    !- N761
    0.079,                   !- N762
    0.196,                   !- N763
    0.277,                   !- N764
    1.255,                   !- N765
    0.081,                   !- N766
    0.194,                   !- N767
    0.273,                   !- N768
    1.26,                    !- N769
    0.082,                   !- N770
    0.191,                   !- N771
    0.267,                   !- N772
    1.265,                   !- N773
    0.083,                   !- N774
    0.187,                   !- N775
    0.26,                    !- N776
    1.27,                    !- N777
    0.084,                   !- N778
    0.181,                   !- N779
    0.254,                   !- N780
    1.275,                   !- N781
    0.085,                   !- N782
    0.174,                   !- N783
    0.246,                   !- N784
    1.28,                    !- N785
    0.086,                   !- N786
    0.165,                   !- N787
    0.238,                   !- N788
    1.285,                   !- N789
    0.087,                   !- N790
    0.155,                   !- N791
    0.229,                   !- N792
    1.29,                    !- N793
    0.088,                   !- N794
    0.145,                   !- N795
    0.221,                   !- N796
    1.295,                   !- N797
    0.089,                   !- N798
    0.133,                   !- N799
    0.212,                   !- N800
    1.3,                     !- N801
    0.089,                   !- N802
    0.121,                   !- N803
    0.202,                   !- N804
    1.305,                   !- N805
    0.088,                   !- N806
    0.109,                   !- N807
    0.193,                   !- N808
    1.31,                    !- N809
    0.087,                   !- N810
    0.097,                   !- N811
    0.184,                   !- N812
    1.315,                   !- N813
    0.085,                   !- N814
    0.087,                   !- N815
    0.175,                   !- N816
    1.32,                    !- N817
    0.083,                   !- N818
    0.078,                   !- N819
    0.167,                   !- N820
    1.325,                   !- N821
    0.079,                   !- N822
    0.071,                   !- N823
    0.16,                    !- N824
    1.33,                    !- N825
    0.076,                   !- N826
    0.067,                   !- N827
    0.155,                   !- N828
    1.335,                   !- N829
    0.071,                   !- N830
    0.066,                   !- N831
    0.151,                   !- N832
    1.34,                    !- N833
    0.066,                   !- N834
    0.066,                   !- N835
    0.149,                   !- N836
    1.345,                   !- N837
    0.061,                   !- N838
    0.07,                    !- N839
    0.148,                   !- N840
    1.35,                    !- N841
    0.056,                   !- N842
    0.076,                   !- N843
    0.148,                   !- N844
    1.355,                   !- N845
    0.05,                    !- N846
    0.084,                   !- N847
    0.15,                    !- N848
    1.36,                    !- N849
    0.045,                   !- N850
    0.092,                   !- N851
    0.152,                   !- N852
    1.365,                   !- N853
    0.04,                    !- N854
    0.102,                   !- N855
    0.156,                   !- N856
    1.37,                    !- N857
    0.036,                   !- N858
    0.111,                   !- N859
    0.16,                    !- N860
    1.375,                   !- N861
    0.032,                   !- N862
    0.12,                    !- N863
    0.164,                   !- N864
    1.38,                    !- N865
    0.028,                   !- N866
    0.13,                    !- N867
    0.168,                   !- N868
    1.385,                   !- N869
    0.025,                   !- N870
    0.139,                   !- N871
    0.173,                   !- N872
    1.39,                    !- N873
    0.022,                   !- N874
    0.148,                   !- N875
    0.178,                   !- N876
    1.395,                   !- N877
    0.02,                    !- N878
    0.157,                   !- N879
    0.183,                   !- N880
    1.4,                     !- N881
    0.018,                   !- N882
    0.166,                   !- N883
    0.188,                   !- N884
    1.405,                   !- N885
    0.016,                   !- N886
    0.175,                   !- N887
    0.193,                   !- N888
    1.41,                    !- N889
    0.014,                   !- N890
    0.184,                   !- N891
    0.198,                   !- N892
    1.415,                   !- N893
    0.013,                   !- N894
    0.193,                   !- N895
    0.203,                   !- N896
    1.42,                    !- N897
    0.011,                   !- N898
    0.202,                   !- N899
    0.208,                   !- N900
    1.425,                   !- N901
    0.01,                    !- N902
    0.211,                   !- N903
    0.213,                   !- N904
    1.43,                    !- N905
    0.009,                   !- N906
    0.22,                    !- N907
    0.217,                   !- N908
    1.435,                   !- N909
    0.008,                   !- N910
    0.23,                    !- N911
    0.222,                   !- N912
    1.44,                    !- N913
    0.007,                   !- N914
    0.239,                   !- N915
    0.227,                   !- N916
    1.445,                   !- N917
    0.007,                   !- N918
    0.249,                   !- N919
    0.231,                   !- N920
    1.45,                    !- N921
    0.006,                   !- N922
    0.259,                   !- N923
    0.236,                   !- N924
    1.455,                   !- N925
    0.006,                   !- N926
    0.268,                   !- N927
    0.24,                    !- N928
    1.46,                    !- N929
    0.006,                   !- N930
    0.277,                   !- N931
    0.245,                   !- N932
    1.465,                   !- N933
    0.005,                   !- N934
    0.285,                   !- N935
    0.249,                   !- N936
    1.47,                    !- N937
    0.005,                   !- N938
    0.293,                   !- N939
    0.254,                   !- N940
    1.475,                   !- N941
    0.004,                   !- N942
    0.3,                     !- N943
    0.258,                   !- N944
    1.48,                    !- N945
    0.004,                   !- N946
    0.307,                   !- N947
    0.263,                   !- N948
    1.485,                   !- N949
    0.004,                   !- N950
    0.314,                   !- N951
    0.267,                   !- N952
    1.49,                    !- N953
    0.003,                   !- N954
    0.32,                    !- N955
    0.272,                   !- N956
    1.495,                   !- N957
    0.003,                   !- N958
    0.326,                   !- N959
    0.276,                   !- N960
    1.5,                     !- N961
    0.003,                   !- N962
    0.331,                   !- N963
    0.28,                    !- N964
    1.505,                   !- N965
    0.003,                   !- N966
    0.336,                   !- N967
    0.285,                   !- N968
    1.51,                    !- N969
    0.003,                   !- N970
    0.34,                    !- N971
    0.289,                   !- N972
    1.515,                   !- N973
    0.003,                   !- N974
    0.344,                   !- N975
    0.293,                   !- N976
    1.52,                    !- N977
    0.002,                   !- N978
    0.348,                   !- N979
    0.298,                   !- N980
    1.525,                   !- N981
    0.002,                   !- N982
    0.352,                   !- N983
    0.302,                   !- N984
    1.53,                    !- N985
    0.002,                   !- N986
    0.356,                   !- N987
    0.307,                   !- N988
    1.535,                   !- N989
    0.002,                   !- N990
    0.36,                    !- N991
    0.311,                   !- N992
    1.54,                    !- N993
    0.002,                   !- N994
    0.365,                   !- N995
    0.315,                   !- N996
    1.545,                   !- N997
    0.002,                   !- N998
    0.369,                   !- N999
    0.32,                    !- N1000
    1.55,                    !- N1001
    0.001,                   !- N1002
    0.374,                   !- N1003
    0.325,                   !- N1004
    1.555,                   !- N1005
    0.001,                   !- N1006
    0.378,                   !- N1007
    0.329,                   !- N1008
    1.56,                    !- N1009
    0.001,                   !- N1010
    0.382,                   !- N1011
    0.334,                   !- N1012
    1.565,                   !- N1013
    0.001,                   !- N1014
    0.385,                   !- N1015
    0.338,                   !- N1016
    1.57,                    !- N1017
    0.001,                   !- N1018
    0.388,                   !- N1019
    0.342,                   !- N1020
    1.575,                   !- N1021
    0.001,                   !- N1022
    0.39,                    !- N1023
    0.347,                   !- N1024
    1.58,                    !- N1025
    0.001,                   !- N1026
    0.392,                   !- N1027
    0.351,                   !- N1028
    1.585,                   !- N1029
    0.001,                   !- N1030
    0.394,                   !- N1031
    0.355,                   !- N1032
    1.59,                    !- N1033
    0.001,                   !- N1034
    0.396,                   !- N1035
    0.36,                    !- N1036
    1.595,                   !- N1037
    0.001,                   !- N1038
    0.397,                   !- N1039
    0.364,                   !- N1040
    1.6,                     !- N1041
    0.001,                   !- N1042
    0.398,                   !- N1043
    0.369,                   !- N1044
    1.605,                   !- N1045
    0.001,                   !- N1046
    0.399,                   !- N1047
    0.374,                   !- N1048
    1.61,                    !- N1049
    0.001,                   !- N1050
    0.399,                   !- N1051
    0.378,                   !- N1052
    1.615,                   !- N1053
    0.001,                   !- N1054
    0.399,                   !- N1055
    0.382,                   !- N1056
    1.62,                    !- N1057
    0.001,                   !- N1058
    0.399,                   !- N1059
    0.387,                   !- N1060
    1.625,                   !- N1061
    0.001,                   !- N1062
    0.399,                   !- N1063
    0.391,                   !- N1064
    1.63,                    !- N1065
    0.001,                   !- N1066
    0.399,                   !- N1067
    0.396,                   !- N1068
    1.635,                   !- N1069
    0,                       !- N1070
    0.399,                   !- N1071
    0.4,                     !- N1072
    1.64,                    !- N1073
    0,                       !- N1074
    0.398,                   !- N1075
    0.405,                   !- N1076
    1.645,                   !- N1077
    0,                       !- N1078
    0.395,                   !- N1079
    0.409,                   !- N1080
    1.65,                    !- N1081
    0,                       !- N1082
    0.391,                   !- N1083
    0.414,                   !- N1084
    1.655,                   !- N1085
    0,                       !- N1086
    0.386,                   !- N1087
    0.418,                   !- N1088
    1.66,                    !- N1089
    0,                       !- N1090
    0.378,                   !- N1091
    0.422,                   !- N1092
    1.665,                   !- N1093
    0,                       !- N1094
    0.368,                   !- N1095
    0.426,                   !- N1096
    1.67,                    !- N1097
    0,                       !- N1098
    0.354,                   !- N1099
    0.431,                   !- N1100
    1.675,                   !- N1101
    0,                       !- N1102
    0.338,                   !- N1103
    0.435,                   !- N1104
    1.68,                    !- N1105
    0,                       !- N1106
    0.318,                   !- N1107
    0.439,                   !- N1108
    1.685,                   !- N1109
    0,                       !- N1110
    0.295,                   !- N1111
    0.443,                   !- N1112
    1.69,                    !- N1113
    0,                       !- N1114
    0.268,                   !- N1115
    0.447,                   !- N1116
    1.695,                   !- N1117
    0,                       !- N1118
    0.238,                   !- N1119
    0.451,                   !- N1120
    1.7,                     !- N1121
    0,                       !- N1122
    0.207,                   !- N1123
    0.455,                   !- N1124
    1.705,                   !- N1125
    0,                       !- N1126
    0.178,                   !- N1127
    0.459,                   !- N1128
    1.71,                    !- N1129
    0,                       !- N1130
    0.153,                   !- N1131
    0.463,                   !- N1132
    1.715,                   !- N1133
    0,                       !- N1134
    0.136,                   !- N1135
    0.467,                   !- N1136
    1.72,                    !- N1137
    0,                       !- N1138
    0.128,                   !- N1139
    0.471,                   !- N1140
    1.725,                   !- N1141
    0,                       !- N1142
    0.128,                   !- N1143
    0.475,                   !- N1144
    1.73,                    !- N1145
    0,                       !- N1146
    0.133,                   !- N1147
    0.479,                   !- N1148
    1.735,                   !- N1149
    0,                       !- N1150
    0.142,                   !- N1151
    0.482,                   !- N1152
    1.74,                    !- N1153
    0,                       !- N1154
    0.15,                    !- N1155
    0.486,                   !- N1156
    1.745,                   !- N1157
    0,                       !- N1158
    0.157,                   !- N1159
    0.489,                   !- N1160
    1.75,                    !- N1161
    0,                       !- N1162
    0.163,                   !- N1163
    0.493,                   !- N1164
    1.755,                   !- N1165
    0,                       !- N1166
    0.168,                   !- N1167
    0.496,                   !- N1168
    1.76,                    !- N1169
    0,                       !- N1170
    0.174,                   !- N1171
    0.5,                     !- N1172
    1.765,                   !- N1173
    0,                       !- N1174
    0.182,                   !- N1175
    0.503,                   !- N1176
    1.77,                    !- N1177
    0,                       !- N1178
    0.19,                    !- N1179
    0.506,                   !- N1180
    1.775,                   !- N1181
    0,                       !- N1182
    0.198,                   !- N1183
    0.509,                   !- N1184
    1.78,                    !- N1185
    0,                       !- N1186
    0.206,                   !- N1187
    0.512,                   !- N1188
    1.785,                   !- N1189
    0,                       !- N1190
    0.212,                   !- N1191
    0.515,                   !- N1192
    1.79,                    !- N1193
    0,                       !- N1194
    0.216,                   !- N1195
    0.518,                   !- N1196
    1.795,                   !- N1197
    0.001,                   !- N1198
    0.217,                   !- N1199
    0.521,                   !- N1200
    1.8,                     !- N1201
    0.001,                   !- N1202
    0.218,                   !- N1203
    0.524,                   !- N1204
    1.805,                   !- N1205
    0.001,                   !- N1206
    0.218,                   !- N1207
    0.526,                   !- N1208
    1.81,                    !- N1209
    0.001,                   !- N1210
    0.219,                   !- N1211
    0.528,                   !- N1212
    1.815,                   !- N1213
    0.001,                   !- N1214
    0.22,                    !- N1215
    0.53,                    !- N1216
    1.82,                    !- N1217
    0.001,                   !- N1218
    0.223,                   !- N1219
    0.531,                   !- N1220
    1.825,                   !- N1221
    0,                       !- N1222
    0.226,                   !- N1223
    0.533,                   !- N1224
    1.83,                    !- N1225
    0,                       !- N1226
    0.229,                   !- N1227
    0.535,                   !- N1228
    1.835,                   !- N1229
    0,                       !- N1230
    0.233,                   !- N1231
    0.537,                   !- N1232
    1.84,                    !- N1233
    0,                       !- N1234
    0.238,                   !- N1235
    0.539,                   !- N1236
    1.845,                   !- N1237
    0.001,                   !- N1238
    0.241,                   !- N1239
    0.54,                    !- N1240
    1.85,                    !- N1241
    0.001,                   !- N1242
    0.244,                   !- N1243
    0.541,                   !- N1244
    1.855,                   !- N1245
    0.001,                   !- N1246
    0.246,                   !- N1247
    0.541,                   !- N1248
    1.86,                    !- N1249
    0.001,                   !- N1250
    0.248,                   !- N1251
    0.542,                   !- N1252
    1.865,                   !- N1253
    0.001,                   !- N1254
    0.248,                   !- N1255
    0.543,                   !- N1256
    1.87,                    !- N1257
    0.001,                   !- N1258
    0.248,                   !- N1259
    0.544,                   !- N1260
    1.875,                   !- N1261
    0.001,                   !- N1262
    0.247,                   !- N1263
    0.544,                   !- N1264
    1.88,                    !- N1265
    0,                       !- N1266
    0.246,                   !- N1267
    0.544,                   !- N1268
    1.885,                   !- N1269
    0.001,                   !- N1270
    0.245,                   !- N1271
    0.544,                   !- N1272
    1.89,                    !- N1273
    0.001,                   !- N1274
    0.243,                   !- N1275
    0.544,                   !- N1276
    1.895,                   !- N1277
    0.001,                   !- N1278
    0.241,                   !- N1279
    0.544,                   !- N1280
    1.9,                     !- N1281
    0.001,                   !- N1282
    0.239,                   !- N1283
    0.544,                   !- N1284
    1.905,                   !- N1285
    0.001,                   !- N1286
    0.237,                   !- N1287
    0.544,                   !- N1288
    1.91,                    !- N1289
    0.001,                   !- N1290
    0.235,                   !- N1291
    0.544,                   !- N1292
    1.915,                   !- N1293
    0.001,                   !- N1294
    0.233,                   !- N1295
    0.544,                   !- N1296
    1.92,                    !- N1297
    0,                       !- N1298
    0.232,                   !- N1299
    0.544,                   !- N1300
    1.925,                   !- N1301
    0,                       !- N1302
    0.231,                   !- N1303
    0.545,                   !- N1304
    1.93,                    !- N1305
    0,                       !- N1306
    0.231,                   !- N1307
    0.546,                   !- N1308
    1.935,                   !- N1309
    0,                       !- N1310
    0.231,                   !- N1311
    0.547,                   !- N1312
    1.94,                    !- N1313
    0,                       !- N1314
    0.231,                   !- N1315
    0.548,                   !- N1316
    1.945,                   !- N1317
    0,                       !- N1318
    0.23,                    !- N1319
    0.55,                    !- N1320
    1.95,                    !- N1321
    0,                       !- N1322
    0.23,                    !- N1323
    0.551,                   !- N1324
    1.955,                   !- N1325
    0,                       !- N1326
    0.23,                    !- N1327
    0.553,                   !- N1328
    1.96,                    !- N1329
    0,                       !- N1330
    0.231,                   !- N1331
    0.555,                   !- N1332
    1.965,                   !- N1333
    0,                       !- N1334
    0.231,                   !- N1335
    0.557,                   !- N1336
    1.97,                    !- N1337
    0,                       !- N1338
    0.231,                   !- N1339
    0.559,                   !- N1340
    1.975,                   !- N1341
    0,                       !- N1342
    0.231,                   !- N1343
    0.561,                   !- N1344
    1.98,                    !- N1345
    0,                       !- N1346
    0.23,                    !- N1347
    0.562,                   !- N1348
    1.985,                   !- N1349
    0,                       !- N1350
    0.23,                    !- N1351
    0.564,                   !- N1352
    1.99,                    !- N1353
    0,                       !- N1354
    0.229,                   !- N1355
    0.566,                   !- N1356
    1.995,                   !- N1357
    0,                       !- N1358
    0.229,                   !- N1359
    0.569,                   !- N1360
    2,                       !- N1361
    0,                       !- N1362
    0.229,                   !- N1363
    0.571,                   !- N1364
    2.005,                   !- N1365
    0,                       !- N1366
    0.23,                    !- N1367
    0.573,                   !- N1368
    2.01,                    !- N1369
    0,                       !- N1370
    0.231,                   !- N1371
    0.576,                   !- N1372
    2.015,                   !- N1373
    0,                       !- N1374
    0.232,                   !- N1375
    0.578,                   !- N1376
    2.02,                    !- N1377
    0,                       !- N1378
    0.233,                   !- N1379
    0.58,                    !- N1380
    2.025,                   !- N1381
    0,                       !- N1382
    0.234,                   !- N1383
    0.582,                   !- N1384
    2.03,                    !- N1385
    0,                       !- N1386
    0.235,                   !- N1387
    0.584,                   !- N1388
    2.035,                   !- N1389
    0,                       !- N1390
    0.236,                   !- N1391
    0.586,                   !- N1392
    2.04,                    !- N1393
    0,                       !- N1394
    0.238,                   !- N1395
    0.589,                   !- N1396
    2.045,                   !- N1397
    0,                       !- N1398
    0.239,                   !- N1399
    0.591,                   !- N1400
    2.05,                    !- N1401
    0,                       !- N1402
    0.241,                   !- N1403
    0.593,                   !- N1404
    2.055,                   !- N1405
    0,                       !- N1406
    0.243,                   !- N1407
    0.595,                   !- N1408
    2.06,                    !- N1409
    0,                       !- N1410
    0.245,                   !- N1411
    0.598,                   !- N1412
    2.065,                   !- N1413
    0,                       !- N1414
    0.246,                   !- N1415
    0.599,                   !- N1416
    2.07,                    !- N1417
    0,                       !- N1418
    0.248,                   !- N1419
    0.602,                   !- N1420
    2.075,                   !- N1421
    0,                       !- N1422
    0.249,                   !- N1423
    0.603,                   !- N1424
    2.08,                    !- N1425
    0,                       !- N1426
    0.25,                    !- N1427
    0.605,                   !- N1428
    2.085,                   !- N1429
    0,                       !- N1430
    0.25,                    !- N1431
    0.606,                   !- N1432
    2.09,                    !- N1433
    0,                       !- N1434
    0.251,                   !- N1435
    0.608,                   !- N1436
    2.095,                   !- N1437
    0,                       !- N1438
    0.251,                   !- N1439
    0.61,                    !- N1440
    2.1,                     !- N1441
    0,                       !- N1442
    0.25,                    !- N1443
    0.611,                   !- N1444
    2.105,                   !- N1445
    0,                       !- N1446
    0.249,                   !- N1447
    0.613,                   !- N1448
    2.11,                    !- N1449
    0,                       !- N1450
    0.249,                   !- N1451
    0.615,                   !- N1452
    2.115,                   !- N1453
    0,                       !- N1454
    0.247,                   !- N1455
    0.617,                   !- N1456
    2.12,                    !- N1457
    0,                       !- N1458
    0.245,                   !- N1459
    0.619,                   !- N1460
    2.125,                   !- N1461
    0,                       !- N1462
    0.243,                   !- N1463
    0.62,                    !- N1464
    2.13,                    !- N1465
    0,                       !- N1466
    0.241,                   !- N1467
    0.622,                   !- N1468
    2.135,                   !- N1469
    0,                       !- N1470
    0.238,                   !- N1471
    0.623,                   !- N1472
    2.14,                    !- N1473
    0,                       !- N1474
    0.235,                   !- N1475
    0.625,                   !- N1476
    2.145,                   !- N1477
    0,                       !- N1478
    0.232,                   !- N1479
    0.627,                   !- N1480
    2.15,                    !- N1481
    0,                       !- N1482
    0.229,                   !- N1483
    0.629,                   !- N1484
    2.155,                   !- N1485
    0,                       !- N1486
    0.227,                   !- N1487
    0.631,                   !- N1488
    2.16,                    !- N1489
    0,                       !- N1490
    0.224,                   !- N1491
    0.633,                   !- N1492
    2.165,                   !- N1493
    0,                       !- N1494
    0.221,                   !- N1495
    0.634,                   !- N1496
    2.17,                    !- N1497
    0,                       !- N1498
    0.219,                   !- N1499
    0.636,                   !- N1500
    2.175,                   !- N1501
    0,                       !- N1502
    0.216,                   !- N1503
    0.638,                   !- N1504
    2.18,                    !- N1505
    0,                       !- N1506
    0.212,                   !- N1507
    0.639,                   !- N1508
    2.185,                   !- N1509
    0,                       !- N1510
    0.209,                   !- N1511
    0.641,                   !- N1512
    2.19,                    !- N1513
    0,                       !- N1514
    0.205,                   !- N1515
    0.643,                   !- N1516
    2.195,                   !- N1517
    0,                       !- N1518
    0.2,                     !- N1519
    0.645,                   !- N1520
    2.2,                     !- N1521
    0,                       !- N1522
    0.195,                   !- N1523
    0.647,                   !- N1524
    2.205,                   !- N1525
    0,                       !- N1526
    0.189,                   !- N1527
    0.648,                   !- N1528
    2.21,                    !- N1529
    0,                       !- N1530
    0.183,                   !- N1531
    0.65,                    !- N1532
    2.215,                   !- N1533
    0,                       !- N1534
    0.176,                   !- N1535
    0.651,                   !- N1536
    2.22,                    !- N1537
    0,                       !- N1538
    0.167,                   !- N1539
    0.652,                   !- N1540
    2.225,                   !- N1541
    0,                       !- N1542
    0.158,                   !- N1543
    0.654,                   !- N1544
    2.23,                    !- N1545
    0,                       !- N1546
    0.147,                   !- N1547
    0.655,                   !- N1548
    2.235,                   !- N1549
    0,                       !- N1550
    0.135,                   !- N1551
    0.656,                   !- N1552
    2.24,                    !- N1553
    0,                       !- N1554
    0.123,                   !- N1555
    0.657,                   !- N1556
    2.245,                   !- N1557
    0,                       !- N1558
    0.111,                   !- N1559
    0.658,                   !- N1560
    2.25,                    !- N1561
    0,                       !- N1562
    0.099,                   !- N1563
    0.659,                   !- N1564
    2.255,                   !- N1565
    0.001,                   !- N1566
    0.088,                   !- N1567
    0.661,                   !- N1568
    2.26,                    !- N1569
    0,                       !- N1570
    0.078,                   !- N1571
    0.662,                   !- N1572
    2.265,                   !- N1573
    0,                       !- N1574
    0.07,                    !- N1575
    0.664,                   !- N1576
    2.27,                    !- N1577
    0,                       !- N1578
    0.063,                   !- N1579
    0.665,                   !- N1580
    2.275,                   !- N1581
    0,                       !- N1582
    0.057,                   !- N1583
    0.667,                   !- N1584
    2.28,                    !- N1585
    0,                       !- N1586
    0.053,                   !- N1587
    0.667,                   !- N1588
    2.285,                   !- N1589
    0,                       !- N1590
    0.051,                   !- N1591
    0.668,                   !- N1592
    2.29,                    !- N1593
    0,                       !- N1594
    0.049,                   !- N1595
    0.669,                   !- N1596
    2.295,                   !- N1597
    0,                       !- N1598
    0.048,                   !- N1599
    0.67,                    !- N1600
    2.3,                     !- N1601
    0.001,                   !- N1602
    0.046,                   !- N1603
    0.671,                   !- N1604
    2.305,                   !- N1605
    0.001,                   !- N1606
    0.045,                   !- N1607
    0.672,                   !- N1608
    2.31,                    !- N1609
    0,                       !- N1610
    0.045,                   !- N1611
    0.673,                   !- N1612
    2.315,                   !- N1613
    0,                       !- N1614
    0.045,                   !- N1615
    0.675,                   !- N1616
    2.32,                    !- N1617
    0,                       !- N1618
    0.046,                   !- N1619
    0.677,                   !- N1620
    2.325,                   !- N1621
    0,                       !- N1622
    0.047,                   !- N1623
    0.678,                   !- N1624
    2.33,                    !- N1625
    0,                       !- N1626
    0.047,                   !- N1627
    0.68,                    !- N1628
    2.335,                   !- N1629
    0,                       !- N1630
    0.046,                   !- N1631
    0.68,                    !- N1632
    2.34,                    !- N1633
    0,                       !- N1634
    0.045,                   !- N1635
    0.681,                   !- N1636
    2.345,                   !- N1637
    0,                       !- N1638
    0.044,                   !- N1639
    0.681,                   !- N1640
    2.35,                    !- N1641
    0,                       !- N1642
    0.044,                   !- N1643
    0.681,                   !- N1644
    2.355,                   !- N1645
    0,                       !- N1646
    0.044,                   !- N1647
    0.682,                   !- N1648
    2.36,                    !- N1649
    0,                       !- N1650
    0.044,                   !- N1651
    0.682,                   !- N1652
    2.365,                   !- N1653
    0,                       !- N1654
    0.045,                   !- N1655
    0.682,                   !- N1656
    2.37,                    !- N1657
    0,                       !- N1658
    0.045,                   !- N1659
    0.683,                   !- N1660
    2.375,                   !- N1661
    0,                       !- N1662
    0.045,                   !- N1663
    0.684,                   !- N1664
    2.38,                    !- N1665
    0,                       !- N1666
    0.045,                   !- N1667
    0.686,                   !- N1668
    2.385,                   !- N1669
    0,                       !- N1670
    0.045,                   !- N1671
    0.688,                   !- N1672
    2.39,                    !- N1673
    0,                       !- N1674
    0.044,                   !- N1675
    0.689,                   !- N1676
    2.395,                   !- N1677
    0,                       !- N1678
    0.045,                   !- N1679
    0.691,                   !- N1680
    2.4,                     !- N1681
    0,                       !- N1682
    0.046,                   !- N1683
    0.691,                   !- N1684
    2.405,                   !- N1685
    0,                       !- N1686
    0.045,                   !- N1687
    0.691,                   !- N1688
    2.41,                    !- N1689
    0,                       !- N1690
    0.045,                   !- N1691
    0.691,                   !- N1692
    2.415,                   !- N1693
    0,                       !- N1694
    0.045,                   !- N1695
    0.692,                   !- N1696
    2.42,                    !- N1697
    0,                       !- N1698
    0.045,                   !- N1699
    0.693,                   !- N1700
    2.425,                   !- N1701
    0,                       !- N1702
    0.046,                   !- N1703
    0.694,                   !- N1704
    2.43,                    !- N1705
    0,                       !- N1706
    0.045,                   !- N1707
    0.695,                   !- N1708
    2.435,                   !- N1709
    0,                       !- N1710
    0.045,                   !- N1711
    0.697,                   !- N1712
    2.44,                    !- N1713
    0.001,                   !- N1714
    0.044,                   !- N1715
    0.698,                   !- N1716
    2.445,                   !- N1717
    0.001,                   !- N1718
    0.044,                   !- N1719
    0.7,                     !- N1720
    2.45,                    !- N1721
    0,                       !- N1722
    0.043,                   !- N1723
    0.703,                   !- N1724
    2.455,                   !- N1725
    0,                       !- N1726
    0.043,                   !- N1727
    0.704,                   !- N1728
    2.46,                    !- N1729
    0,                       !- N1730
    0.044,                   !- N1731
    0.705,                   !- N1732
    2.465,                   !- N1733
    0,                       !- N1734
    0.045,                   !- N1735
    0.705,                   !- N1736
    2.47,                    !- N1737
    0,                       !- N1738
    0.046,                   !- N1739
    0.705,                   !- N1740
    2.475,                   !- N1741
    0,                       !- N1742
    0.047,                   !- N1743
    0.706,                   !- N1744
    2.48,                    !- N1745
    0,                       !- N1746
    0.047,                   !- N1747
    0.707,                   !- N1748
    2.485,                   !- N1749
    0,                       !- N1750
    0.048,                   !- N1751
    0.708,                   !- N1752
    2.49,                    !- N1753
    0,                       !- N1754
    0.047,                   !- N1755
    0.708,                   !- N1756
    2.495,                   !- N1757
    0,                       !- N1758
    0.048,                   !- N1759
    0.709,                   !- N1760
    2.5,                     !- N1761
    0,                       !- N1762
    0.047,                   !- N1763
    0.708;                   !- N1764

MaterialProperty:GlazingSpectralData,
    SAGE Electrochromics Inc. SageGlass  Blue 9mm lami full clear 40%T <SageGlass_9_Blue_40clr.SAG>,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0,                       !- Transmittance 1
    0.046,                   !- Front Reflectance 1
    0.07,                    !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0,                       !- Transmittance 2
    0.046,                   !- Front Reflectance 2
    0.066,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0,                       !- Transmittance 3
    0.046,                   !- Front Reflectance 3
    0.063,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0,                       !- Transmittance 4
    0.045,                   !- Front Reflectance 4
    0.058,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0,                       !- Transmittance 5
    0.045,                   !- Front Reflectance 5
    0.054,                   !- Back Reflectance 5
    0.325,                   !- N21
    0,                       !- N22
    0.045,                   !- N23
    0.049,                   !- N24
    0.33,                    !- N25
    0,                       !- N26
    0.045,                   !- N27
    0.045,                   !- N28
    0.335,                   !- N29
    0,                       !- N30
    0.045,                   !- N31
    0.043,                   !- N32
    0.34,                    !- N33
    0,                       !- N34
    0.044,                   !- N35
    0.04,                    !- N36
    0.345,                   !- N37
    0.001,                   !- N38
    0.044,                   !- N39
    0.037,                   !- N40
    0.35,                    !- N41
    0.002,                   !- N42
    0.044,                   !- N43
    0.033,                   !- N44
    0.355,                   !- N45
    0.002,                   !- N46
    0.044,                   !- N47
    0.03,                    !- N48
    0.36,                    !- N49
    0,                       !- N50
    0.044,                   !- N51
    0.029,                   !- N52
    0.365,                   !- N53
    0,                       !- N54
    0.043,                   !- N55
    0.028,                   !- N56
    0.37,                    !- N57
    0,                       !- N58
    0.043,                   !- N59
    0.026,                   !- N60
    0.375,                   !- N61
    0.002,                   !- N62
    0.043,                   !- N63
    0.024,                   !- N64
    0.38,                    !- N65
    0.029,                   !- N66
    0.043,                   !- N67
    0.02,                    !- N68
    0.385,                   !- N69
    0.07,                    !- N70
    0.042,                   !- N71
    0.014,                   !- N72
    0.39,                    !- N73
    0.123,                   !- N74
    0.043,                   !- N75
    0.01,                    !- N76
    0.395,                   !- N77
    0.177,                   !- N78
    0.047,                   !- N79
    0.011,                   !- N80
    0.4,                     !- N81
    0.227,                   !- N82
    0.055,                   !- N83
    0.017,                   !- N84
    0.405,                   !- N85
    0.269,                   !- N86
    0.061,                   !- N87
    0.026,                   !- N88
    0.41,                    !- N89
    0.299,                   !- N90
    0.066,                   !- N91
    0.033,                   !- N92
    0.415,                   !- N93
    0.32,                    !- N94
    0.067,                   !- N95
    0.039,                   !- N96
    0.42,                    !- N97
    0.337,                   !- N98
    0.064,                   !- N99
    0.041,                   !- N100
    0.425,                   !- N101
    0.357,                   !- N102
    0.058,                   !- N103
    0.037,                   !- N104
    0.43,                    !- N105
    0.379,                   !- N106
    0.051,                   !- N107
    0.03,                    !- N108
    0.435,                   !- N109
    0.4,                     !- N110
    0.047,                   !- N111
    0.022,                   !- N112
    0.44,                    !- N113
    0.417,                   !- N114
    0.048,                   !- N115
    0.017,                   !- N116
    0.445,                   !- N117
    0.43,                    !- N118
    0.054,                   !- N119
    0.019,                   !- N120
    0.45,                    !- N121
    0.442,                   !- N122
    0.062,                   !- N123
    0.023,                   !- N124
    0.455,                   !- N125
    0.454,                   !- N126
    0.065,                   !- N127
    0.024,                   !- N128
    0.46,                    !- N129
    0.468,                   !- N130
    0.064,                   !- N131
    0.022,                   !- N132
    0.465,                   !- N133
    0.48,                    !- N134
    0.06,                    !- N135
    0.021,                   !- N136
    0.47,                    !- N137
    0.489,                   !- N138
    0.055,                   !- N139
    0.022,                   !- N140
    0.475,                   !- N141
    0.494,                   !- N142
    0.051,                   !- N143
    0.023,                   !- N144
    0.48,                    !- N145
    0.496,                   !- N146
    0.048,                   !- N147
    0.021,                   !- N148
    0.485,                   !- N149
    0.495,                   !- N150
    0.048,                   !- N151
    0.019,                   !- N152
    0.49,                    !- N153
    0.49,                    !- N154
    0.05,                    !- N155
    0.018,                   !- N156
    0.495,                   !- N157
    0.484,                   !- N158
    0.052,                   !- N159
    0.02,                    !- N160
    0.5,                     !- N161
    0.478,                   !- N162
    0.053,                   !- N163
    0.024,                   !- N164
    0.505,                   !- N165
    0.473,                   !- N166
    0.053,                   !- N167
    0.029,                   !- N168
    0.51,                    !- N169
    0.467,                   !- N170
    0.053,                   !- N171
    0.036,                   !- N172
    0.515,                   !- N173
    0.462,                   !- N174
    0.052,                   !- N175
    0.041,                   !- N176
    0.52,                    !- N177
    0.459,                   !- N178
    0.051,                   !- N179
    0.042,                   !- N180
    0.525,                   !- N181
    0.46,                    !- N182
    0.049,                   !- N183
    0.038,                   !- N184
    0.53,                    !- N185
    0.465,                   !- N186
    0.047,                   !- N187
    0.031,                   !- N188
    0.535,                   !- N189
    0.475,                   !- N190
    0.045,                   !- N191
    0.023,                   !- N192
    0.54,                    !- N193
    0.487,                   !- N194
    0.044,                   !- N195
    0.017,                   !- N196
    0.545,                   !- N197
    0.498,                   !- N198
    0.043,                   !- N199
    0.015,                   !- N200
    0.55,                    !- N201
    0.507,                   !- N202
    0.043,                   !- N203
    0.016,                   !- N204
    0.555,                   !- N205
    0.511,                   !- N206
    0.043,                   !- N207
    0.016,                   !- N208
    0.56,                    !- N209
    0.508,                   !- N210
    0.043,                   !- N211
    0.016,                   !- N212
    0.565,                   !- N213
    0.496,                   !- N214
    0.042,                   !- N215
    0.015,                   !- N216
    0.57,                    !- N217
    0.476,                   !- N218
    0.043,                   !- N219
    0.016,                   !- N220
    0.575,                   !- N221
    0.451,                   !- N222
    0.045,                   !- N223
    0.02,                    !- N224
    0.58,                    !- N225
    0.425,                   !- N226
    0.048,                   !- N227
    0.029,                   !- N228
    0.585,                   !- N229
    0.402,                   !- N230
    0.051,                   !- N231
    0.04,                    !- N232
    0.59,                    !- N233
    0.385,                   !- N234
    0.055,                   !- N235
    0.051,                   !- N236
    0.595,                   !- N237
    0.376,                   !- N238
    0.057,                   !- N239
    0.057,                   !- N240
    0.6,                     !- N241
    0.375,                   !- N242
    0.056,                   !- N243
    0.058,                   !- N244
    0.605,                   !- N245
    0.378,                   !- N246
    0.055,                   !- N247
    0.052,                   !- N248
    0.61,                    !- N249
    0.383,                   !- N250
    0.052,                   !- N251
    0.043,                   !- N252
    0.615,                   !- N253
    0.387,                   !- N254
    0.048,                   !- N255
    0.034,                   !- N256
    0.62,                    !- N257
    0.387,                   !- N258
    0.045,                   !- N259
    0.027,                   !- N260
    0.625,                   !- N261
    0.383,                   !- N262
    0.044,                   !- N263
    0.024,                   !- N264
    0.63,                    !- N265
    0.377,                   !- N266
    0.043,                   !- N267
    0.026,                   !- N268
    0.635,                   !- N269
    0.368,                   !- N270
    0.044,                   !- N271
    0.03,                    !- N272
    0.64,                    !- N273
    0.36,                    !- N274
    0.045,                   !- N275
    0.035,                   !- N276
    0.645,                   !- N277
    0.354,                   !- N278
    0.046,                   !- N279
    0.037,                   !- N280
    0.65,                    !- N281
    0.352,                   !- N282
    0.047,                   !- N283
    0.036,                   !- N284
    0.655,                   !- N285
    0.354,                   !- N286
    0.047,                   !- N287
    0.03,                    !- N288
    0.66,                    !- N289
    0.36,                    !- N290
    0.046,                   !- N291
    0.023,                   !- N292
    0.665,                   !- N293
    0.369,                   !- N294
    0.045,                   !- N295
    0.015,                   !- N296
    0.67,                    !- N297
    0.38,                    !- N298
    0.045,                   !- N299
    0.011,                   !- N300
    0.675,                   !- N301
    0.391,                   !- N302
    0.046,                   !- N303
    0.011,                   !- N304
    0.68,                    !- N305
    0.4,                     !- N306
    0.049,                   !- N307
    0.017,                   !- N308
    0.685,                   !- N309
    0.406,                   !- N310
    0.052,                   !- N311
    0.029,                   !- N312
    0.69,                    !- N313
    0.408,                   !- N314
    0.056,                   !- N315
    0.045,                   !- N316
    0.695,                   !- N317
    0.407,                   !- N318
    0.061,                   !- N319
    0.063,                   !- N320
    0.7,                     !- N321
    0.404,                   !- N322
    0.064,                   !- N323
    0.08,                    !- N324
    0.705,                   !- N325
    0.398,                   !- N326
    0.067,                   !- N327
    0.094,                   !- N328
    0.71,                    !- N329
    0.393,                   !- N330
    0.068,                   !- N331
    0.103,                   !- N332
    0.715,                   !- N333
    0.388,                   !- N334
    0.067,                   !- N335
    0.107,                   !- N336
    0.72,                    !- N337
    0.384,                   !- N338
    0.064,                   !- N339
    0.105,                   !- N340
    0.725,                   !- N341
    0.382,                   !- N342
    0.061,                   !- N343
    0.099,                   !- N344
    0.73,                    !- N345
    0.38,                    !- N346
    0.056,                   !- N347
    0.089,                   !- N348
    0.735,                   !- N349
    0.378,                   !- N350
    0.053,                   !- N351
    0.078,                   !- N352
    0.74,                    !- N353
    0.375,                   !- N354
    0.049,                   !- N355
    0.067,                   !- N356
    0.745,                   !- N357
    0.371,                   !- N358
    0.047,                   !- N359
    0.057,                   !- N360
    0.75,                    !- N361
    0.365,                   !- N362
    0.046,                   !- N363
    0.052,                   !- N364
    0.755,                   !- N365
    0.358,                   !- N366
    0.046,                   !- N367
    0.05,                    !- N368
    0.76,                    !- N369
    0.349,                   !- N370
    0.047,                   !- N371
    0.053,                   !- N372
    0.765,                   !- N373
    0.338,                   !- N374
    0.049,                   !- N375
    0.059,                   !- N376
    0.77,                    !- N377
    0.327,                   !- N378
    0.051,                   !- N379
    0.068,                   !- N380
    0.775,                   !- N381
    0.316,                   !- N382
    0.053,                   !- N383
    0.078,                   !- N384
    0.78,                    !- N385
    0.305,                   !- N386
    0.055,                   !- N387
    0.089,                   !- N388
    0.785,                   !- N389
    0.295,                   !- N390
    0.056,                   !- N391
    0.099,                   !- N392
    0.79,                    !- N393
    0.285,                   !- N394
    0.057,                   !- N395
    0.107,                   !- N396
    0.795,                   !- N397
    0.277,                   !- N398
    0.057,                   !- N399
    0.113,                   !- N400
    0.8,                     !- N401
    0.27,                    !- N402
    0.057,                   !- N403
    0.117,                   !- N404
    0.805,                   !- N405
    0.264,                   !- N406
    0.057,                   !- N407
    0.118,                   !- N408
    0.81,                    !- N409
    0.259,                   !- N410
    0.056,                   !- N411
    0.117,                   !- N412
    0.815,                   !- N413
    0.255,                   !- N414
    0.055,                   !- N415
    0.115,                   !- N416
    0.82,                    !- N417
    0.252,                   !- N418
    0.054,                   !- N419
    0.111,                   !- N420
    0.825,                   !- N421
    0.249,                   !- N422
    0.053,                   !- N423
    0.106,                   !- N424
    0.83,                    !- N425
    0.246,                   !- N426
    0.052,                   !- N427
    0.1,                     !- N428
    0.835,                   !- N429
    0.243,                   !- N430
    0.051,                   !- N431
    0.093,                   !- N432
    0.84,                    !- N433
    0.241,                   !- N434
    0.049,                   !- N435
    0.085,                   !- N436
    0.845,                   !- N437
    0.238,                   !- N438
    0.048,                   !- N439
    0.077,                   !- N440
    0.85,                    !- N441
    0.235,                   !- N442
    0.047,                   !- N443
    0.069,                   !- N444
    0.855,                   !- N445
    0.233,                   !- N446
    0.046,                   !- N447
    0.061,                   !- N448
    0.86,                    !- N449
    0.23,                    !- N450
    0.045,                   !- N451
    0.053,                   !- N452
    0.865,                   !- N453
    0.228,                   !- N454
    0.044,                   !- N455
    0.047,                   !- N456
    0.87,                    !- N457
    0.226,                   !- N458
    0.043,                   !- N459
    0.042,                   !- N460
    0.875,                   !- N461
    0.223,                   !- N462
    0.043,                   !- N463
    0.037,                   !- N464
    0.88,                    !- N465
    0.221,                   !- N466
    0.043,                   !- N467
    0.032,                   !- N468
    0.885,                   !- N469
    0.218,                   !- N470
    0.042,                   !- N471
    0.028,                   !- N472
    0.89,                    !- N473
    0.216,                   !- N474
    0.041,                   !- N475
    0.024,                   !- N476
    0.895,                   !- N477
    0.214,                   !- N478
    0.041,                   !- N479
    0.021,                   !- N480
    0.9,                     !- N481
    0.211,                   !- N482
    0.04,                    !- N483
    0.019,                   !- N484
    0.905,                   !- N485
    0.208,                   !- N486
    0.04,                    !- N487
    0.017,                   !- N488
    0.91,                    !- N489
    0.205,                   !- N490
    0.039,                   !- N491
    0.016,                   !- N492
    0.915,                   !- N493
    0.202,                   !- N494
    0.039,                   !- N495
    0.015,                   !- N496
    0.92,                    !- N497
    0.199,                   !- N498
    0.039,                   !- N499
    0.016,                   !- N500
    0.925,                   !- N501
    0.196,                   !- N502
    0.039,                   !- N503
    0.017,                   !- N504
    0.93,                    !- N505
    0.193,                   !- N506
    0.039,                   !- N507
    0.018,                   !- N508
    0.935,                   !- N509
    0.19,                    !- N510
    0.039,                   !- N511
    0.02,                    !- N512
    0.94,                    !- N513
    0.188,                   !- N514
    0.039,                   !- N515
    0.022,                   !- N516
    0.945,                   !- N517
    0.185,                   !- N518
    0.039,                   !- N519
    0.024,                   !- N520
    0.95,                    !- N521
    0.182,                   !- N522
    0.039,                   !- N523
    0.025,                   !- N524
    0.955,                   !- N525
    0.179,                   !- N526
    0.039,                   !- N527
    0.026,                   !- N528
    0.96,                    !- N529
    0.176,                   !- N530
    0.039,                   !- N531
    0.027,                   !- N532
    0.965,                   !- N533
    0.173,                   !- N534
    0.04,                    !- N535
    0.027,                   !- N536
    0.97,                    !- N537
    0.17,                    !- N538
    0.039,                   !- N539
    0.026,                   !- N540
    0.975,                   !- N541
    0.168,                   !- N542
    0.039,                   !- N543
    0.024,                   !- N544
    0.98,                    !- N545
    0.165,                   !- N546
    0.04,                    !- N547
    0.022,                   !- N548
    0.985,                   !- N549
    0.162,                   !- N550
    0.039,                   !- N551
    0.02,                    !- N552
    0.99,                    !- N553
    0.159,                   !- N554
    0.039,                   !- N555
    0.017,                   !- N556
    0.995,                   !- N557
    0.156,                   !- N558
    0.04,                    !- N559
    0.014,                   !- N560
    1,                       !- N561
    0.153,                   !- N562
    0.04,                    !- N563
    0.012,                   !- N564
    1.005,                   !- N565
    0.15,                    !- N566
    0.04,                    !- N567
    0.01,                    !- N568
    1.01,                    !- N569
    0.146,                   !- N570
    0.04,                    !- N571
    0.008,                   !- N572
    1.015,                   !- N573
    0.143,                   !- N574
    0.04,                    !- N575
    0.008,                   !- N576
    1.02,                    !- N577
    0.139,                   !- N578
    0.041,                   !- N579
    0.008,                   !- N580
    1.025,                   !- N581
    0.136,                   !- N582
    0.041,                   !- N583
    0.011,                   !- N584
    1.03,                    !- N585
    0.132,                   !- N586
    0.042,                   !- N587
    0.014,                   !- N588
    1.035,                   !- N589
    0.128,                   !- N590
    0.043,                   !- N591
    0.019,                   !- N592
    1.04,                    !- N593
    0.123,                   !- N594
    0.043,                   !- N595
    0.025,                   !- N596
    1.045,                   !- N597
    0.119,                   !- N598
    0.044,                   !- N599
    0.034,                   !- N600
    1.05,                    !- N601
    0.115,                   !- N602
    0.045,                   !- N603
    0.043,                   !- N604
    1.055,                   !- N605
    0.11,                    !- N606
    0.046,                   !- N607
    0.054,                   !- N608
    1.06,                    !- N609
    0.106,                   !- N610
    0.047,                   !- N611
    0.066,                   !- N612
    1.065,                   !- N613
    0.101,                   !- N614
    0.048,                   !- N615
    0.079,                   !- N616
    1.07,                    !- N617
    0.097,                   !- N618
    0.049,                   !- N619
    0.093,                   !- N620
    1.075,                   !- N621
    0.092,                   !- N622
    0.05,                    !- N623
    0.107,                   !- N624
    1.08,                    !- N625
    0.088,                   !- N626
    0.051,                   !- N627
    0.121,                   !- N628
    1.085,                   !- N629
    0.084,                   !- N630
    0.052,                   !- N631
    0.136,                   !- N632
    1.09,                    !- N633
    0.08,                    !- N634
    0.052,                   !- N635
    0.151,                   !- N636
    1.095,                   !- N637
    0.076,                   !- N638
    0.053,                   !- N639
    0.165,                   !- N640
    1.1,                     !- N641
    0.073,                   !- N642
    0.053,                   !- N643
    0.179,                   !- N644
    1.105,                   !- N645
    0.069,                   !- N646
    0.054,                   !- N647
    0.193,                   !- N648
    1.11,                    !- N649
    0.066,                   !- N650
    0.055,                   !- N651
    0.206,                   !- N652
    1.115,                   !- N653
    0.062,                   !- N654
    0.055,                   !- N655
    0.218,                   !- N656
    1.12,                    !- N657
    0.059,                   !- N658
    0.056,                   !- N659
    0.23,                    !- N660
    1.125,                   !- N661
    0.057,                   !- N662
    0.057,                   !- N663
    0.242,                   !- N664
    1.13,                    !- N665
    0.054,                   !- N666
    0.057,                   !- N667
    0.252,                   !- N668
    1.135,                   !- N669
    0.051,                   !- N670
    0.058,                   !- N671
    0.262,                   !- N672
    1.14,                    !- N673
    0.049,                   !- N674
    0.058,                   !- N675
    0.271,                   !- N676
    1.145,                   !- N677
    0.047,                   !- N678
    0.058,                   !- N679
    0.279,                   !- N680
    1.15,                    !- N681
    0.044,                   !- N682
    0.058,                   !- N683
    0.287,                   !- N684
    1.155,                   !- N685
    0.042,                   !- N686
    0.058,                   !- N687
    0.293,                   !- N688
    1.16,                    !- N689
    0.041,                   !- N690
    0.058,                   !- N691
    0.299,                   !- N692
    1.165,                   !- N693
    0.039,                   !- N694
    0.059,                   !- N695
    0.304,                   !- N696
    1.17,                    !- N697
    0.037,                   !- N698
    0.059,                   !- N699
    0.309,                   !- N700
    1.175,                   !- N701
    0.036,                   !- N702
    0.059,                   !- N703
    0.313,                   !- N704
    1.18,                    !- N705
    0.034,                   !- N706
    0.058,                   !- N707
    0.316,                   !- N708
    1.185,                   !- N709
    0.033,                   !- N710
    0.058,                   !- N711
    0.319,                   !- N712
    1.19,                    !- N713
    0.031,                   !- N714
    0.058,                   !- N715
    0.321,                   !- N716
    1.195,                   !- N717
    0.03,                    !- N718
    0.057,                   !- N719
    0.323,                   !- N720
    1.2,                     !- N721
    0.029,                   !- N722
    0.057,                   !- N723
    0.323,                   !- N724
    1.205,                   !- N725
    0.028,                   !- N726
    0.057,                   !- N727
    0.324,                   !- N728
    1.21,                    !- N729
    0.028,                   !- N730
    0.057,                   !- N731
    0.323,                   !- N732
    1.215,                   !- N733
    0.028,                   !- N734
    0.058,                   !- N735
    0.322,                   !- N736
    1.22,                    !- N737
    0.029,                   !- N738
    0.06,                    !- N739
    0.321,                   !- N740
    1.225,                   !- N741
    0.03,                    !- N742
    0.061,                   !- N743
    0.319,                   !- N744
    1.23,                    !- N745
    0.03,                    !- N746
    0.063,                   !- N747
    0.316,                   !- N748
    1.235,                   !- N749
    0.031,                   !- N750
    0.064,                   !- N751
    0.313,                   !- N752
    1.24,                    !- N753
    0.032,                   !- N754
    0.064,                   !- N755
    0.31,                    !- N756
    1.245,                   !- N757
    0.032,                   !- N758
    0.065,                   !- N759
    0.305,                   !- N760
    1.25,                    !- N761
    0.033,                   !- N762
    0.065,                   !- N763
    0.301,                   !- N764
    1.255,                   !- N765
    0.034,                   !- N766
    0.065,                   !- N767
    0.295,                   !- N768
    1.26,                    !- N769
    0.034,                   !- N770
    0.065,                   !- N771
    0.289,                   !- N772
    1.265,                   !- N773
    0.035,                   !- N774
    0.064,                   !- N775
    0.282,                   !- N776
    1.27,                    !- N777
    0.036,                   !- N778
    0.064,                   !- N779
    0.274,                   !- N780
    1.275,                   !- N781
    0.037,                   !- N782
    0.063,                   !- N783
    0.266,                   !- N784
    1.28,                    !- N785
    0.038,                   !- N786
    0.061,                   !- N787
    0.257,                   !- N788
    1.285,                   !- N789
    0.038,                   !- N790
    0.06,                    !- N791
    0.247,                   !- N792
    1.29,                    !- N793
    0.039,                   !- N794
    0.058,                   !- N795
    0.237,                   !- N796
    1.295,                   !- N797
    0.04,                    !- N798
    0.056,                   !- N799
    0.226,                   !- N800
    1.3,                     !- N801
    0.041,                   !- N802
    0.054,                   !- N803
    0.215,                   !- N804
    1.305,                   !- N805
    0.041,                   !- N806
    0.052,                   !- N807
    0.203,                   !- N808
    1.31,                    !- N809
    0.041,                   !- N810
    0.049,                   !- N811
    0.192,                   !- N812
    1.315,                   !- N813
    0.041,                   !- N814
    0.047,                   !- N815
    0.18,                    !- N816
    1.32,                    !- N817
    0.04,                    !- N818
    0.045,                   !- N819
    0.17,                    !- N820
    1.325,                   !- N821
    0.039,                   !- N822
    0.044,                   !- N823
    0.161,                   !- N824
    1.33,                    !- N825
    0.038,                   !- N826
    0.043,                   !- N827
    0.154,                   !- N828
    1.335,                   !- N829
    0.036,                   !- N830
    0.042,                   !- N831
    0.147,                   !- N832
    1.34,                    !- N833
    0.034,                   !- N834
    0.042,                   !- N835
    0.143,                   !- N836
    1.345,                   !- N837
    0.032,                   !- N838
    0.043,                   !- N839
    0.141,                   !- N840
    1.35,                    !- N841
    0.029,                   !- N842
    0.044,                   !- N843
    0.14,                    !- N844
    1.355,                   !- N845
    0.027,                   !- N846
    0.045,                   !- N847
    0.14,                    !- N848
    1.36,                    !- N849
    0.024,                   !- N850
    0.047,                   !- N851
    0.141,                   !- N852
    1.365,                   !- N853
    0.022,                   !- N854
    0.049,                   !- N855
    0.144,                   !- N856
    1.37,                    !- N857
    0.019,                   !- N858
    0.051,                   !- N859
    0.147,                   !- N860
    1.375,                   !- N861
    0.017,                   !- N862
    0.054,                   !- N863
    0.152,                   !- N864
    1.38,                    !- N865
    0.015,                   !- N866
    0.056,                   !- N867
    0.156,                   !- N868
    1.385,                   !- N869
    0.014,                   !- N870
    0.058,                   !- N871
    0.161,                   !- N872
    1.39,                    !- N873
    0.012,                   !- N874
    0.061,                   !- N875
    0.166,                   !- N876
    1.395,                   !- N877
    0.011,                   !- N878
    0.063,                   !- N879
    0.171,                   !- N880
    1.4,                     !- N881
    0.01,                    !- N882
    0.066,                   !- N883
    0.176,                   !- N884
    1.405,                   !- N885
    0.009,                   !- N886
    0.068,                   !- N887
    0.18,                    !- N888
    1.41,                    !- N889
    0.008,                   !- N890
    0.071,                   !- N891
    0.185,                   !- N892
    1.415,                   !- N893
    0.007,                   !- N894
    0.073,                   !- N895
    0.189,                   !- N896
    1.42,                    !- N897
    0.006,                   !- N898
    0.076,                   !- N899
    0.194,                   !- N900
    1.425,                   !- N901
    0.006,                   !- N902
    0.079,                   !- N903
    0.198,                   !- N904
    1.43,                    !- N905
    0.005,                   !- N906
    0.082,                   !- N907
    0.203,                   !- N908
    1.435,                   !- N909
    0.005,                   !- N910
    0.085,                   !- N911
    0.207,                   !- N912
    1.44,                    !- N913
    0.004,                   !- N914
    0.088,                   !- N915
    0.211,                   !- N916
    1.445,                   !- N917
    0.004,                   !- N918
    0.091,                   !- N919
    0.215,                   !- N920
    1.45,                    !- N921
    0.003,                   !- N922
    0.094,                   !- N923
    0.219,                   !- N924
    1.455,                   !- N925
    0.003,                   !- N926
    0.097,                   !- N927
    0.223,                   !- N928
    1.46,                    !- N929
    0.003,                   !- N930
    0.1,                     !- N931
    0.227,                   !- N932
    1.465,                   !- N933
    0.003,                   !- N934
    0.104,                   !- N935
    0.231,                   !- N936
    1.47,                    !- N937
    0.002,                   !- N938
    0.107,                   !- N939
    0.235,                   !- N940
    1.475,                   !- N941
    0.002,                   !- N942
    0.11,                    !- N943
    0.239,                   !- N944
    1.48,                    !- N945
    0.002,                   !- N946
    0.113,                   !- N947
    0.243,                   !- N948
    1.485,                   !- N949
    0.002,                   !- N950
    0.115,                   !- N951
    0.247,                   !- N952
    1.49,                    !- N953
    0.002,                   !- N954
    0.118,                   !- N955
    0.251,                   !- N956
    1.495,                   !- N957
    0.001,                   !- N958
    0.121,                   !- N959
    0.255,                   !- N960
    1.5,                     !- N961
    0.001,                   !- N962
    0.123,                   !- N963
    0.259,                   !- N964
    1.505,                   !- N965
    0.001,                   !- N966
    0.126,                   !- N967
    0.263,                   !- N968
    1.51,                    !- N969
    0.001,                   !- N970
    0.128,                   !- N971
    0.267,                   !- N972
    1.515,                   !- N973
    0.001,                   !- N974
    0.13,                    !- N975
    0.271,                   !- N976
    1.52,                    !- N977
    0.001,                   !- N978
    0.132,                   !- N979
    0.275,                   !- N980
    1.525,                   !- N981
    0.001,                   !- N982
    0.135,                   !- N983
    0.279,                   !- N984
    1.53,                    !- N985
    0.001,                   !- N986
    0.137,                   !- N987
    0.283,                   !- N988
    1.535,                   !- N989
    0.001,                   !- N990
    0.14,                    !- N991
    0.287,                   !- N992
    1.54,                    !- N993
    0.001,                   !- N994
    0.142,                   !- N995
    0.291,                   !- N996
    1.545,                   !- N997
    0.001,                   !- N998
    0.145,                   !- N999
    0.296,                   !- N1000
    1.55,                    !- N1001
    0.001,                   !- N1002
    0.148,                   !- N1003
    0.3,                     !- N1004
    1.555,                   !- N1005
    0.001,                   !- N1006
    0.15,                    !- N1007
    0.304,                   !- N1008
    1.56,                    !- N1009
    0,                       !- N1010
    0.152,                   !- N1011
    0.308,                   !- N1012
    1.565,                   !- N1013
    0,                       !- N1014
    0.154,                   !- N1015
    0.313,                   !- N1016
    1.57,                    !- N1017
    0,                       !- N1018
    0.157,                   !- N1019
    0.317,                   !- N1020
    1.575,                   !- N1021
    0,                       !- N1022
    0.158,                   !- N1023
    0.321,                   !- N1024
    1.58,                    !- N1025
    0,                       !- N1026
    0.16,                    !- N1027
    0.325,                   !- N1028
    1.585,                   !- N1029
    0,                       !- N1030
    0.162,                   !- N1031
    0.329,                   !- N1032
    1.59,                    !- N1033
    0,                       !- N1034
    0.163,                   !- N1035
    0.334,                   !- N1036
    1.595,                   !- N1037
    0,                       !- N1038
    0.165,                   !- N1039
    0.338,                   !- N1040
    1.6,                     !- N1041
    0,                       !- N1042
    0.166,                   !- N1043
    0.342,                   !- N1044
    1.605,                   !- N1045
    0,                       !- N1046
    0.167,                   !- N1047
    0.346,                   !- N1048
    1.61,                    !- N1049
    0,                       !- N1050
    0.168,                   !- N1051
    0.351,                   !- N1052
    1.615,                   !- N1053
    0,                       !- N1054
    0.169,                   !- N1055
    0.355,                   !- N1056
    1.62,                    !- N1057
    0,                       !- N1058
    0.169,                   !- N1059
    0.36,                    !- N1060
    1.625,                   !- N1061
    0,                       !- N1062
    0.17,                    !- N1063
    0.364,                   !- N1064
    1.63,                    !- N1065
    0,                       !- N1066
    0.171,                   !- N1067
    0.369,                   !- N1068
    1.635,                   !- N1069
    0,                       !- N1070
    0.171,                   !- N1071
    0.373,                   !- N1072
    1.64,                    !- N1073
    0,                       !- N1074
    0.171,                   !- N1075
    0.378,                   !- N1076
    1.645,                   !- N1077
    0,                       !- N1078
    0.171,                   !- N1079
    0.382,                   !- N1080
    1.65,                    !- N1081
    0,                       !- N1082
    0.17,                    !- N1083
    0.387,                   !- N1084
    1.655,                   !- N1085
    0,                       !- N1086
    0.168,                   !- N1087
    0.391,                   !- N1088
    1.66,                    !- N1089
    0,                       !- N1090
    0.166,                   !- N1091
    0.395,                   !- N1092
    1.665,                   !- N1093
    0,                       !- N1094
    0.162,                   !- N1095
    0.4,                     !- N1096
    1.67,                    !- N1097
    0,                       !- N1098
    0.157,                   !- N1099
    0.404,                   !- N1100
    1.675,                   !- N1101
    0,                       !- N1102
    0.151,                   !- N1103
    0.408,                   !- N1104
    1.68,                    !- N1105
    0,                       !- N1106
    0.143,                   !- N1107
    0.412,                   !- N1108
    1.685,                   !- N1109
    0,                       !- N1110
    0.134,                   !- N1111
    0.416,                   !- N1112
    1.69,                    !- N1113
    0,                       !- N1114
    0.124,                   !- N1115
    0.421,                   !- N1116
    1.695,                   !- N1117
    0,                       !- N1118
    0.112,                   !- N1119
    0.425,                   !- N1120
    1.7,                     !- N1121
    0,                       !- N1122
    0.1,                     !- N1123
    0.429,                   !- N1124
    1.705,                   !- N1125
    0,                       !- N1126
    0.088,                   !- N1127
    0.434,                   !- N1128
    1.71,                    !- N1129
    0,                       !- N1130
    0.079,                   !- N1131
    0.438,                   !- N1132
    1.715,                   !- N1133
    0,                       !- N1134
    0.072,                   !- N1135
    0.442,                   !- N1136
    1.72,                    !- N1137
    0,                       !- N1138
    0.069,                   !- N1139
    0.446,                   !- N1140
    1.725,                   !- N1141
    0,                       !- N1142
    0.069,                   !- N1143
    0.449,                   !- N1144
    1.73,                    !- N1145
    0,                       !- N1146
    0.071,                   !- N1147
    0.453,                   !- N1148
    1.735,                   !- N1149
    0,                       !- N1150
    0.075,                   !- N1151
    0.457,                   !- N1152
    1.74,                    !- N1153
    0,                       !- N1154
    0.078,                   !- N1155
    0.461,                   !- N1156
    1.745,                   !- N1157
    0,                       !- N1158
    0.081,                   !- N1159
    0.465,                   !- N1160
    1.75,                    !- N1161
    0,                       !- N1162
    0.083,                   !- N1163
    0.469,                   !- N1164
    1.755,                   !- N1165
    0,                       !- N1166
    0.085,                   !- N1167
    0.473,                   !- N1168
    1.76,                    !- N1169
    0,                       !- N1170
    0.088,                   !- N1171
    0.477,                   !- N1172
    1.765,                   !- N1173
    0,                       !- N1174
    0.091,                   !- N1175
    0.48,                    !- N1176
    1.77,                    !- N1177
    0,                       !- N1178
    0.094,                   !- N1179
    0.483,                   !- N1180
    1.775,                   !- N1181
    0,                       !- N1182
    0.097,                   !- N1183
    0.487,                   !- N1184
    1.78,                    !- N1185
    0,                       !- N1186
    0.1,                     !- N1187
    0.49,                    !- N1188
    1.785,                   !- N1189
    0,                       !- N1190
    0.103,                   !- N1191
    0.493,                   !- N1192
    1.79,                    !- N1193
    0,                       !- N1194
    0.104,                   !- N1195
    0.496,                   !- N1196
    1.795,                   !- N1197
    0,                       !- N1198
    0.105,                   !- N1199
    0.499,                   !- N1200
    1.8,                     !- N1201
    0,                       !- N1202
    0.105,                   !- N1203
    0.502,                   !- N1204
    1.805,                   !- N1205
    0,                       !- N1206
    0.106,                   !- N1207
    0.505,                   !- N1208
    1.81,                    !- N1209
    0,                       !- N1210
    0.106,                   !- N1211
    0.507,                   !- N1212
    1.815,                   !- N1213
    0,                       !- N1214
    0.107,                   !- N1215
    0.51,                    !- N1216
    1.82,                    !- N1217
    0,                       !- N1218
    0.108,                   !- N1219
    0.513,                   !- N1220
    1.825,                   !- N1221
    0,                       !- N1222
    0.109,                   !- N1223
    0.515,                   !- N1224
    1.83,                    !- N1225
    0,                       !- N1226
    0.111,                   !- N1227
    0.518,                   !- N1228
    1.835,                   !- N1229
    0,                       !- N1230
    0.113,                   !- N1231
    0.52,                    !- N1232
    1.84,                    !- N1233
    0,                       !- N1234
    0.114,                   !- N1235
    0.521,                   !- N1236
    1.845,                   !- N1237
    0,                       !- N1238
    0.116,                   !- N1239
    0.523,                   !- N1240
    1.85,                    !- N1241
    0,                       !- N1242
    0.117,                   !- N1243
    0.525,                   !- N1244
    1.855,                   !- N1245
    0,                       !- N1246
    0.118,                   !- N1247
    0.526,                   !- N1248
    1.86,                    !- N1249
    0,                       !- N1250
    0.119,                   !- N1251
    0.527,                   !- N1252
    1.865,                   !- N1253
    0,                       !- N1254
    0.119,                   !- N1255
    0.528,                   !- N1256
    1.87,                    !- N1257
    0,                       !- N1258
    0.119,                   !- N1259
    0.529,                   !- N1260
    1.875,                   !- N1261
    0,                       !- N1262
    0.119,                   !- N1263
    0.529,                   !- N1264
    1.88,                    !- N1265
    0,                       !- N1266
    0.119,                   !- N1267
    0.529,                   !- N1268
    1.885,                   !- N1269
    0,                       !- N1270
    0.119,                   !- N1271
    0.529,                   !- N1272
    1.89,                    !- N1273
    0,                       !- N1274
    0.118,                   !- N1275
    0.529,                   !- N1276
    1.895,                   !- N1277
    0,                       !- N1278
    0.118,                   !- N1279
    0.529,                   !- N1280
    1.9,                     !- N1281
    0,                       !- N1282
    0.117,                   !- N1283
    0.529,                   !- N1284
    1.905,                   !- N1285
    0,                       !- N1286
    0.116,                   !- N1287
    0.529,                   !- N1288
    1.91,                    !- N1289
    0,                       !- N1290
    0.116,                   !- N1291
    0.529,                   !- N1292
    1.915,                   !- N1293
    0,                       !- N1294
    0.115,                   !- N1295
    0.529,                   !- N1296
    1.92,                    !- N1297
    0,                       !- N1298
    0.114,                   !- N1299
    0.529,                   !- N1300
    1.925,                   !- N1301
    0,                       !- N1302
    0.114,                   !- N1303
    0.529,                   !- N1304
    1.93,                    !- N1305
    0,                       !- N1306
    0.114,                   !- N1307
    0.529,                   !- N1308
    1.935,                   !- N1309
    0,                       !- N1310
    0.114,                   !- N1311
    0.53,                    !- N1312
    1.94,                    !- N1313
    0,                       !- N1314
    0.114,                   !- N1315
    0.531,                   !- N1316
    1.945,                   !- N1317
    0,                       !- N1318
    0.114,                   !- N1319
    0.532,                   !- N1320
    1.95,                    !- N1321
    0,                       !- N1322
    0.113,                   !- N1323
    0.533,                   !- N1324
    1.955,                   !- N1325
    0,                       !- N1326
    0.114,                   !- N1327
    0.534,                   !- N1328
    1.96,                    !- N1329
    0,                       !- N1330
    0.114,                   !- N1331
    0.536,                   !- N1332
    1.965,                   !- N1333
    0,                       !- N1334
    0.114,                   !- N1335
    0.537,                   !- N1336
    1.97,                    !- N1337
    0,                       !- N1338
    0.114,                   !- N1339
    0.539,                   !- N1340
    1.975,                   !- N1341
    0,                       !- N1342
    0.115,                   !- N1343
    0.54,                    !- N1344
    1.98,                    !- N1345
    0,                       !- N1346
    0.115,                   !- N1347
    0.542,                   !- N1348
    1.985,                   !- N1349
    0,                       !- N1350
    0.115,                   !- N1351
    0.544,                   !- N1352
    1.99,                    !- N1353
    0,                       !- N1354
    0.114,                   !- N1355
    0.547,                   !- N1356
    1.995,                   !- N1357
    0,                       !- N1358
    0.114,                   !- N1359
    0.549,                   !- N1360
    2,                       !- N1361
    0,                       !- N1362
    0.114,                   !- N1363
    0.551,                   !- N1364
    2.005,                   !- N1365
    0,                       !- N1366
    0.115,                   !- N1367
    0.553,                   !- N1368
    2.01,                    !- N1369
    0,                       !- N1370
    0.115,                   !- N1371
    0.555,                   !- N1372
    2.015,                   !- N1373
    0,                       !- N1374
    0.116,                   !- N1375
    0.558,                   !- N1376
    2.02,                    !- N1377
    0,                       !- N1378
    0.117,                   !- N1379
    0.56,                    !- N1380
    2.025,                   !- N1381
    0,                       !- N1382
    0.118,                   !- N1383
    0.562,                   !- N1384
    2.03,                    !- N1385
    0,                       !- N1386
    0.119,                   !- N1387
    0.565,                   !- N1388
    2.035,                   !- N1389
    0,                       !- N1390
    0.119,                   !- N1391
    0.567,                   !- N1392
    2.04,                    !- N1393
    0,                       !- N1394
    0.12,                    !- N1395
    0.57,                    !- N1396
    2.045,                   !- N1397
    0,                       !- N1398
    0.121,                   !- N1399
    0.572,                   !- N1400
    2.05,                    !- N1401
    0,                       !- N1402
    0.121,                   !- N1403
    0.574,                   !- N1404
    2.055,                   !- N1405
    0,                       !- N1406
    0.122,                   !- N1407
    0.576,                   !- N1408
    2.06,                    !- N1409
    0,                       !- N1410
    0.123,                   !- N1411
    0.578,                   !- N1412
    2.065,                   !- N1413
    0,                       !- N1414
    0.124,                   !- N1415
    0.58,                    !- N1416
    2.07,                    !- N1417
    0,                       !- N1418
    0.125,                   !- N1419
    0.583,                   !- N1420
    2.075,                   !- N1421
    0,                       !- N1422
    0.126,                   !- N1423
    0.585,                   !- N1424
    2.08,                    !- N1425
    0,                       !- N1426
    0.127,                   !- N1427
    0.587,                   !- N1428
    2.085,                   !- N1429
    0,                       !- N1430
    0.128,                   !- N1431
    0.589,                   !- N1432
    2.09,                    !- N1433
    0,                       !- N1434
    0.128,                   !- N1435
    0.591,                   !- N1436
    2.095,                   !- N1437
    0,                       !- N1438
    0.128,                   !- N1439
    0.593,                   !- N1440
    2.1,                     !- N1441
    0,                       !- N1442
    0.128,                   !- N1443
    0.595,                   !- N1444
    2.105,                   !- N1445
    0,                       !- N1446
    0.128,                   !- N1447
    0.597,                   !- N1448
    2.11,                    !- N1449
    0,                       !- N1450
    0.128,                   !- N1451
    0.599,                   !- N1452
    2.115,                   !- N1453
    0,                       !- N1454
    0.127,                   !- N1455
    0.601,                   !- N1456
    2.12,                    !- N1457
    0,                       !- N1458
    0.127,                   !- N1459
    0.602,                   !- N1460
    2.125,                   !- N1461
    0,                       !- N1462
    0.126,                   !- N1463
    0.604,                   !- N1464
    2.13,                    !- N1465
    0,                       !- N1466
    0.125,                   !- N1467
    0.606,                   !- N1468
    2.135,                   !- N1469
    0,                       !- N1470
    0.124,                   !- N1471
    0.607,                   !- N1472
    2.14,                    !- N1473
    0,                       !- N1474
    0.123,                   !- N1475
    0.61,                    !- N1476
    2.145,                   !- N1477
    0,                       !- N1478
    0.122,                   !- N1479
    0.612,                   !- N1480
    2.15,                    !- N1481
    0,                       !- N1482
    0.121,                   !- N1483
    0.614,                   !- N1484
    2.155,                   !- N1485
    0,                       !- N1486
    0.12,                    !- N1487
    0.616,                   !- N1488
    2.16,                    !- N1489
    0,                       !- N1490
    0.119,                   !- N1491
    0.618,                   !- N1492
    2.165,                   !- N1493
    0,                       !- N1494
    0.117,                   !- N1495
    0.62,                    !- N1496
    2.17,                    !- N1497
    0,                       !- N1498
    0.115,                   !- N1499
    0.622,                   !- N1500
    2.175,                   !- N1501
    0,                       !- N1502
    0.114,                   !- N1503
    0.623,                   !- N1504
    2.18,                    !- N1505
    0,                       !- N1506
    0.112,                   !- N1507
    0.624,                   !- N1508
    2.185,                   !- N1509
    0,                       !- N1510
    0.11,                    !- N1511
    0.625,                   !- N1512
    2.19,                    !- N1513
    0,                       !- N1514
    0.108,                   !- N1515
    0.627,                   !- N1516
    2.195,                   !- N1517
    0,                       !- N1518
    0.106,                   !- N1519
    0.628,                   !- N1520
    2.2,                     !- N1521
    0,                       !- N1522
    0.104,                   !- N1523
    0.63,                    !- N1524
    2.205,                   !- N1525
    0,                       !- N1526
    0.101,                   !- N1527
    0.632,                   !- N1528
    2.21,                    !- N1529
    0,                       !- N1530
    0.098,                   !- N1531
    0.634,                   !- N1532
    2.215,                   !- N1533
    0,                       !- N1534
    0.096,                   !- N1535
    0.635,                   !- N1536
    2.22,                    !- N1537
    0,                       !- N1538
    0.092,                   !- N1539
    0.637,                   !- N1540
    2.225,                   !- N1541
    0,                       !- N1542
    0.088,                   !- N1543
    0.639,                   !- N1544
    2.23,                    !- N1545
    0,                       !- N1546
    0.084,                   !- N1547
    0.641,                   !- N1548
    2.235,                   !- N1549
    0,                       !- N1550
    0.079,                   !- N1551
    0.642,                   !- N1552
    2.24,                    !- N1553
    0,                       !- N1554
    0.073,                   !- N1555
    0.644,                   !- N1556
    2.245,                   !- N1557
    0,                       !- N1558
    0.068,                   !- N1559
    0.646,                   !- N1560
    2.25,                    !- N1561
    0,                       !- N1562
    0.062,                   !- N1563
    0.648,                   !- N1564
    2.255,                   !- N1565
    0,                       !- N1566
    0.057,                   !- N1567
    0.649,                   !- N1568
    2.26,                    !- N1569
    0,                       !- N1570
    0.052,                   !- N1571
    0.651,                   !- N1572
    2.265,                   !- N1573
    0,                       !- N1574
    0.048,                   !- N1575
    0.652,                   !- N1576
    2.27,                    !- N1577
    0,                       !- N1578
    0.045,                   !- N1579
    0.653,                   !- N1580
    2.275,                   !- N1581
    0,                       !- N1582
    0.043,                   !- N1583
    0.654,                   !- N1584
    2.28,                    !- N1585
    0,                       !- N1586
    0.041,                   !- N1587
    0.655,                   !- N1588
    2.285,                   !- N1589
    0,                       !- N1590
    0.04,                    !- N1591
    0.656,                   !- N1592
    2.29,                    !- N1593
    0,                       !- N1594
    0.039,                   !- N1595
    0.657,                   !- N1596
    2.295,                   !- N1597
    0,                       !- N1598
    0.038,                   !- N1599
    0.659,                   !- N1600
    2.3,                     !- N1601
    0,                       !- N1602
    0.038,                   !- N1603
    0.659,                   !- N1604
    2.305,                   !- N1605
    0,                       !- N1606
    0.038,                   !- N1607
    0.661,                   !- N1608
    2.31,                    !- N1609
    0,                       !- N1610
    0.038,                   !- N1611
    0.662,                   !- N1612
    2.315,                   !- N1613
    0,                       !- N1614
    0.038,                   !- N1615
    0.663,                   !- N1616
    2.32,                    !- N1617
    0,                       !- N1618
    0.038,                   !- N1619
    0.664,                   !- N1620
    2.325,                   !- N1621
    0,                       !- N1622
    0.038,                   !- N1623
    0.665,                   !- N1624
    2.33,                    !- N1625
    0,                       !- N1626
    0.037,                   !- N1627
    0.668,                   !- N1628
    2.335,                   !- N1629
    0,                       !- N1630
    0.037,                   !- N1631
    0.669,                   !- N1632
    2.34,                    !- N1633
    0,                       !- N1634
    0.037,                   !- N1635
    0.67,                    !- N1636
    2.345,                   !- N1637
    0,                       !- N1638
    0.037,                   !- N1639
    0.671,                   !- N1640
    2.35,                    !- N1641
    0,                       !- N1642
    0.037,                   !- N1643
    0.673,                   !- N1644
    2.355,                   !- N1645
    0,                       !- N1646
    0.037,                   !- N1647
    0.674,                   !- N1648
    2.36,                    !- N1649
    0,                       !- N1650
    0.037,                   !- N1651
    0.676,                   !- N1652
    2.365,                   !- N1653
    0,                       !- N1654
    0.037,                   !- N1655
    0.677,                   !- N1656
    2.37,                    !- N1657
    0,                       !- N1658
    0.037,                   !- N1659
    0.677,                   !- N1660
    2.375,                   !- N1661
    0,                       !- N1662
    0.037,                   !- N1663
    0.679,                   !- N1664
    2.38,                    !- N1665
    0,                       !- N1666
    0.036,                   !- N1667
    0.68,                    !- N1668
    2.385,                   !- N1669
    0,                       !- N1670
    0.036,                   !- N1671
    0.68,                    !- N1672
    2.39,                    !- N1673
    0,                       !- N1674
    0.036,                   !- N1675
    0.681,                   !- N1676
    2.395,                   !- N1677
    0,                       !- N1678
    0.035,                   !- N1679
    0.682,                   !- N1680
    2.4,                     !- N1681
    0,                       !- N1682
    0.035,                   !- N1683
    0.684,                   !- N1684
    2.405,                   !- N1685
    0,                       !- N1686
    0.036,                   !- N1687
    0.685,                   !- N1688
    2.41,                    !- N1689
    0,                       !- N1690
    0.037,                   !- N1691
    0.685,                   !- N1692
    2.415,                   !- N1693
    0,                       !- N1694
    0.037,                   !- N1695
    0.686,                   !- N1696
    2.42,                    !- N1697
    0,                       !- N1698
    0.037,                   !- N1699
    0.686,                   !- N1700
    2.425,                   !- N1701
    0,                       !- N1702
    0.037,                   !- N1703
    0.687,                   !- N1704
    2.43,                    !- N1705
    0,                       !- N1706
    0.037,                   !- N1707
    0.689,                   !- N1708
    2.435,                   !- N1709
    0,                       !- N1710
    0.037,                   !- N1711
    0.691,                   !- N1712
    2.44,                    !- N1713
    0,                       !- N1714
    0.037,                   !- N1715
    0.693,                   !- N1716
    2.445,                   !- N1717
    0,                       !- N1718
    0.037,                   !- N1719
    0.693,                   !- N1720
    2.45,                    !- N1721
    0,                       !- N1722
    0.037,                   !- N1723
    0.695,                   !- N1724
    2.455,                   !- N1725
    0,                       !- N1726
    0.039,                   !- N1727
    0.695,                   !- N1728
    2.46,                    !- N1729
    0,                       !- N1730
    0.039,                   !- N1731
    0.694,                   !- N1732
    2.465,                   !- N1733
    0,                       !- N1734
    0.039,                   !- N1735
    0.695,                   !- N1736
    2.47,                    !- N1737
    0,                       !- N1738
    0.039,                   !- N1739
    0.696,                   !- N1740
    2.475,                   !- N1741
    0,                       !- N1742
    0.038,                   !- N1743
    0.698,                   !- N1744
    2.48,                    !- N1745
    0,                       !- N1746
    0.038,                   !- N1747
    0.7,                     !- N1748
    2.485,                   !- N1749
    0,                       !- N1750
    0.038,                   !- N1751
    0.703,                   !- N1752
    2.49,                    !- N1753
    0,                       !- N1754
    0.039,                   !- N1755
    0.704,                   !- N1756
    2.495,                   !- N1757
    0,                       !- N1758
    0.039,                   !- N1759
    0.704,                   !- N1760
    2.5,                     !- N1761
    0,                       !- N1762
    0.039,                   !- N1763
    0.705;                   !- N1764


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1034,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.07,   !- Layer 3
    Timber Flooring_.03;     !- Layer 4

Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.03,     !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1034;  !- Layer 4

Construction,
    100mm concrete slab_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

Construction,
    100mm concrete slab_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

Construction,
    R35 - Wall,              !- Name
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- Outside Layer
    7_RVAL_2,                !- Layer 2
    Board insulation (Glass fiber board)_.1471,  !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 5
    0.5 in. (12.7 mm) gypsum board_.0127;  !- Layer 6

Construction,
    R35 - Wall_Rev,          !- Name
    0.5 in. (12.7 mm) gypsum board_.0127,  !- Outside Layer
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    Board insulation (Glass fiber board)_.1471,  !- Layer 4
    8_RVAL_5,                !- Layer 5
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;  !- Layer 6

Construction,
    R55 - Roof,              !- Name
    Bitumen felt/sheet_.19,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.2759,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    9_RVAL_4,                !- Layer 4
    Foam - polyisocyanate_.0447,  !- Layer 5
    Gypsum Plastering_.0127; !- Layer 6

Construction,
    R55 - Roof_Rev,          !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    Foam - polyisocyanate_.0447,  !- Layer 2
    10_RVAL_3,               !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    EPS Expanded Polystyrene (Standard)_.2759,  !- Layer 5
    Bitumen felt/sheet_.19;  !- Layer 6

Construction,
    SageGlass Climatop Classic SR2.0 No Tint - 1001,  !- Name
    6008,                    !- Outside Layer
    1008,                    !- Layer 2
    906,                     !- Layer 3
    1008,                    !- Layer 4
    2933 Flipped;            !- Layer 5

Construction,
    R3 - Wall,               !- Name
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- Outside Layer
    Standard insulation_.0001,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    Gypsum Plasterboard_.0127;  !- Layer 4

Construction,
    R3 - Wall_Rev,           !- Name
    Gypsum Plasterboard_.0127,  !- Outside Layer
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 2
    Standard insulation_.0001,  !- Layer 3
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;  !- Layer 4

Construction,
    R60 - Wall,              !- Name
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- Outside Layer
    9_RVAL_2,                !- Layer 2
    Board insulation (Glass fiber board)_.3038,  !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 5
    0.5 in. (12.7 mm) gypsum board_.0127;  !- Layer 6

Construction,
    R60 - Wall_Rev,          !- Name
    0.5 in. (12.7 mm) gypsum board_.0127,  !- Outside Layer
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    Board insulation (Glass fiber board)_.3038,  !- Layer 4
    10_RVAL_5,               !- Layer 5
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;  !- Layer 6

Construction,
    R17 - Wall,              !- Name
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- Outside Layer
    13_RVAL_2,               !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    Glass fibre/wool - fibre quilt_.0883,  !- Layer 4
    0.5 in. Plywood (douglas fir)_.0127;  !- Layer 5

Construction,
    R17 - Wall_Rev,          !- Name
    0.5 in. Plywood (douglas fir)_.0127,  !- Outside Layer
    Glass fibre/wool - fibre quilt_.0883,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    14_RVAL_4,               !- Layer 4
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;  !- Layer 5

Construction,
    R9 - Wall,               !- Name
    Cement/plaster/mortar - cement panels wood fibres_.0134,  !- Outside Layer
    15_RVAL_2,               !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    Glass fibre/wool - fibre quilt_.0336,  !- Layer 4
    0.5 in. Plywood (douglas fir)_.0127;  !- Layer 5

Construction,
    R9 - Wall_Rev,           !- Name
    0.5 in. Plywood (douglas fir)_.0127,  !- Outside Layer
    Glass fibre/wool - fibre quilt_.0336,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    16_RVAL_4,               !- Layer 4
    Cement/plaster/mortar - cement panels wood fibres_.0134;  !- Layer 5

Construction,
    R41 - Wall,              !- Name
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- Outside Layer
    17_RVAL_2,               !- Layer 2
    Board insulation (Glass fiber board)_.1858,  !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 5
    0.5 in. (12.7 mm) gypsum board_.0127;  !- Layer 6

Construction,
    R41 - Wall_Rev,          !- Name
    0.5 in. (12.7 mm) gypsum board_.0127,  !- Outside Layer
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    Board insulation (Glass fiber board)_.1858,  !- Layer 4
    18_RVAL_5,               !- Layer 5
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;  !- Layer 6

Construction,
    R22 - Wall,              !- Name
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- Outside Layer
    19_RVAL_2,               !- Layer 2
    Board insulation (Glass fiber board)_.0127,  !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    Glass fibre/wool - fibre quilt_.1086,  !- Layer 5
    0.5 in. (12.7 mm) gypsum board_.0127;  !- Layer 6

Construction,
    R22 - Wall_Rev,          !- Name
    0.5 in. (12.7 mm) gypsum board_.0127,  !- Outside Layer
    Glass fibre/wool - fibre quilt_.1086,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    Board insulation (Glass fiber board)_.0127,  !- Layer 4
    20_RVAL_5,               !- Layer 5
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;  !- Layer 6

Construction,
    R47 - Wall,              !- Name
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- Outside Layer
    21_RVAL_2,               !- Layer 2
    Board insulation (Glass fiber board)_.2224,  !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 5
    0.5 in. (12.7 mm) gypsum board_.0127;  !- Layer 6

Construction,
    R47 - Wall_Rev,          !- Name
    0.5 in. (12.7 mm) gypsum board_.0127,  !- Outside Layer
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    Board insulation (Glass fiber board)_.2224,  !- Layer 4
    22_RVAL_5,               !- Layer 5
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;  !- Layer 6

Construction,
    R28 - Wall,              !- Name
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- Outside Layer
    23_RVAL_2,               !- Layer 2
    Board insulation (Glass fiber board)_.1022,  !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 5
    0.5 in. (12.7 mm) gypsum board_.0127;  !- Layer 6

Construction,
    R28 - Wall_Rev,          !- Name
    0.5 in. (12.7 mm) gypsum board_.0127,  !- Outside Layer
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    Board insulation (Glass fiber board)_.1022,  !- Layer 4
    24_RVAL_5,               !- Layer 5
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;  !- Layer 6

Construction,
    R25 - Roof,              !- Name
    Bitumen felt/sheet_.19,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.0646,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    25_RVAL_4,               !- Layer 4
    Foam - polyisocyanate_.0447,  !- Layer 5
    Gypsum Plastering_.0127; !- Layer 6

Construction,
    R25 - Roof_Rev,          !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    Foam - polyisocyanate_.0447,  !- Layer 2
    26_RVAL_3,               !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    EPS Expanded Polystyrene (Standard)_.0646,  !- Layer 5
    Bitumen felt/sheet_.19;  !- Layer 6

Construction,
    R3 - Roof,               !- Name
    Bitumen felt/sheet_.003, !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.0017,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    27_RVAL_4,               !- Layer 4
    Gypsum Plastering_.0127; !- Layer 5

Construction,
    R3 - Roof_Rev,           !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    28_RVAL_2,               !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    EPS Expanded Polystyrene (Standard)_.0017,  !- Layer 4
    Bitumen felt/sheet_.003; !- Layer 5

Construction,
    R33 - Roof,              !- Name
    Bitumen felt/sheet_.19,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.1209,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    29_RVAL_4,               !- Layer 4
    Foam - polyisocyanate_.0447,  !- Layer 5
    Gypsum Plastering_.0127; !- Layer 6

Construction,
    R33 - Roof_Rev,          !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    Foam - polyisocyanate_.0447,  !- Layer 2
    30_RVAL_3,               !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    EPS Expanded Polystyrene (Standard)_.1209,  !- Layer 5
    Bitumen felt/sheet_.19;  !- Layer 6

Construction,
    R18 - Roof,              !- Name
    Bitumen felt/sheet_.19,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.0152,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    31_RVAL_4,               !- Layer 4
    Foam - polyisocyanate_.0447,  !- Layer 5
    Gypsum Plastering_.0127; !- Layer 6

Construction,
    R18 - Roof_Rev,          !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    Foam - polyisocyanate_.0447,  !- Layer 2
    32_RVAL_3,               !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    EPS Expanded Polystyrene (Standard)_.0152,  !- Layer 5
    Bitumen felt/sheet_.19;  !- Layer 6

Construction,
    R70 - Roof,              !- Name
    Bitumen felt/sheet_.19,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.3816,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    33_RVAL_4,               !- Layer 4
    Foam - polyisocyanate_.0447,  !- Layer 5
    Gypsum Plastering_.0127; !- Layer 6

Construction,
    R70 - Roof_Rev,          !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    Foam - polyisocyanate_.0447,  !- Layer 2
    34_RVAL_3,               !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    EPS Expanded Polystyrene (Standard)_.3816,  !- Layer 5
    Bitumen felt/sheet_.19;  !- Layer 6

Construction,
    R63 - Roof,              !- Name
    Bitumen felt/sheet_.19,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.3323,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    35_RVAL_4,               !- Layer 4
    Foam - polyisocyanate_.0447,  !- Layer 5
    Gypsum Plastering_.0127; !- Layer 6

Construction,
    R63 - Roof_Rev,          !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    Foam - polyisocyanate_.0447,  !- Layer 2
    36_RVAL_3,               !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    EPS Expanded Polystyrene (Standard)_.3323,  !- Layer 5
    Bitumen felt/sheet_.19;  !- Layer 6

Construction,
    R54 - Wall,              !- Name
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- Outside Layer
    37_RVAL_2,               !- Layer 2
    Board insulation (Glass fiber board)_.2677,  !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 5
    0.5 in. (12.7 mm) gypsum board_.0127;  !- Layer 6

Construction,
    R54 - Wall_Rev,          !- Name
    0.5 in. (12.7 mm) gypsum board_.0127,  !- Outside Layer
    Glass fibre/wool - fibre quilt_.0541,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    Board insulation (Glass fiber board)_.2677,  !- Layer 4
    38_RVAL_5,               !- Layer 5
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;  !- Layer 6

Construction,
    R48 - Roof,              !- Name
    Bitumen felt/sheet_.19,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.2266,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    41_RVAL_4,               !- Layer 4
    Foam - polyisocyanate_.0447,  !- Layer 5
    Gypsum Plastering_.0127; !- Layer 6

Construction,
    R48 - Roof_Rev,          !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    Foam - polyisocyanate_.0447,  !- Layer 2
    42_RVAL_3,               !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    EPS Expanded Polystyrene (Standard)_.2266,  !- Layer 5
    Bitumen felt/sheet_.19;  !- Layer 6

Construction,
    R10 - Roof,              !- Name
    Bitumen felt/sheet_.003, !- Outside Layer
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 2
    43_RVAL_3,               !- Layer 3
    Foam - polyisocyanate_.0383,  !- Layer 4
    Gypsum Plastering_.0127; !- Layer 5

Construction,
    R10 - Roof_Rev,          !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    Foam - polyisocyanate_.0383,  !- Layer 2
    44_RVAL_3,               !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    Bitumen felt/sheet_.003; !- Layer 5

Construction,
    R40 - Roof,              !- Name
    Bitumen felt/sheet_.19,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.1702,  !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 3
    45_RVAL_4,               !- Layer 4
    Foam - polyisocyanate_.0447,  !- Layer 5
    Gypsum Plastering_.0127; !- Layer 6

Construction,
    R40 - Roof_Rev,          !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    Foam - polyisocyanate_.0447,  !- Layer 2
    46_RVAL_3,               !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,  !- Layer 4
    EPS Expanded Polystyrene (Standard)_.1702,  !- Layer 5
    Bitumen felt/sheet_.19;  !- Layer 6

Construction,
    Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Name
    62,                      !- Outside Layer
    1004,                    !- Layer 2
    47;                      !- Layer 3

Construction,
    Dbl LoE (e2=.1) Tint 6mm/13mm Air - 1002,  !- Name
    44,                      !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

Construction,
    Dbl LoE Spec Sel Tint 6mm/13mm Arg - 1003,  !- Name
    48,                      !- Outside Layer
    1004,                    !- Layer 2
    3;                       !- Layer 3

Construction,
    Trp LoE Film (55) Bronze 6mm/6mm Air - 1004,  !- Name
    6,                       !- Outside Layer
    1001,                    !- Layer 2
    52,                      !- Layer 3
    1001,                    !- Layer 4
    3;                       !- Layer 5

Construction,
    Dbl LoE Elec Ref Colored 6mm/13mm Air - 1005,  !- Name
    62,                      !- Outside Layer
    1002,                    !- Layer 2
    47;                      !- Layer 3

Construction,
    SageGlass Climatop Classic SR2.0 No Tint - 1006,  !- Name
    6008,                    !- Outside Layer
    1008,                    !- Layer 2
    906,                     !- Layer 3
    1008,                    !- Layer 4
    2933 Flipped;            !- Layer 5

Construction,
    Dbl LoE (e2=.1) Tint 6mm/13mm Arg - 1007,  !- Name
    44,                      !- Outside Layer
    1004,                    !- Layer 2
    3;                       !- Layer 3

Construction,
    SageGlass Climatop Blue No Tint - 1008,  !- Name
    6023,                    !- Outside Layer
    1008,                    !- Layer 2
    906,                     !- Layer 3
    1008,                    !- Layer 4
    2933 Flipped;            !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    SW:BR,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    59.2014,                 !- Volume {m3}
    16.9147,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SW:LR,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    178.1358,                !- Volume {m3}
    50.8959,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SW1:BR,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.5099,                 !- Volume {m3}
    16.9147,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SW1:LR,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    173.0462,                !- Volume {m3}
    50.8959,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SW2:BR,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.5099,                 !- Volume {m3}
    16.9147,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SW2:LR,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    173.0462,                !- Volume {m3}
    50.8959,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SW3:BR,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.5099,                 !- Volume {m3}
    16.9147,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SW3:LR,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    173.0462,                !- Volume {m3}
    50.8959,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    SW:BR_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    SW:BR,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:BR_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    SW:BR,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW1:BR_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.05848684,              !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    39.41916158,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    5.05848684,              !- Vertex 4 X-coordinate {m}
    39.41916158,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:BR_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    SW1:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW:BR_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    5.05848684,              !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    5.05848684,              !- Vertex 3 X-coordinate {m}
    39.41916158,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    39.41916158,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:BR_Partition_2_0_0,   !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    SW:BR,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW:LR_Partition_6_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    39.41916158,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    39.41916158,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    35.51915844,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:LR_Partition_6_0_10001,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    SW:LR,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW:BR_Partition_2_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    39.41916158,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    35.51915844,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    39.41916158,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:BR_Partition_3_0_0,   !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    SW:BR,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW:LR_Partition_5_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.05848684,              !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.05848684,              !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:LR_Partition_5_0_10002,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    SW:LR,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW:BR_Partition_3_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.05848684,              !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    5.05848684,              !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West:SW:BR,              !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW:BR,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South:SW:BR,             !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW:BR,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:LR_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    SW:LR,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0084868402,           !- Vertex 1 X-coordinate {m}
    35.5191584372,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.2774505902,           !- Vertex 2 X-coordinate {m}
    35.5191584372,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.2774505902,           !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    14.0084868402,           !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:LR_GroundFloor_0_0_1, !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    SW:LR,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0084868402,           !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    44.4691584372,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    14.0084868402,           !- Vertex 4 X-coordinate {m}
    44.4691584372,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:LR_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    SW:LR,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW1:LR_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.05848684,              !- Vertex 1 X-coordinate {m}
    39.41916158,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    39.41916158,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    5.05848684,              !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:LR_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    SW1:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW:LR_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    39.41916158,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    5.05848684,              !- Vertex 2 X-coordinate {m}
    39.41916158,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    5.05848684,              !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:LR_Ceiling_1_0_1,     !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    SW:LR,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW1:LR_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    14.00848684,             !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    14.00848684,             !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:LR_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    SW1:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW:LR_Ceiling_1_0_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.00848684,             !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    14.00848684,             !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:LR_Wall_2_0_0,        !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW:LR,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0084868402,           !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    14.0084868402,           !- Vertex 2 X-coordinate {m}
    44.4691584383,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.0084868402,           !- Vertex 3 X-coordinate {m}
    44.4691584383,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    14.0084868402,           !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW:LR_Wall_3_0_0,        !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW:LR,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0084868402,           !- Vertex 1 X-coordinate {m}
    44.4691584383,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    44.4691584383,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    44.4691584383,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    14.0084868402,           !- Vertex 4 X-coordinate {m}
    44.4691584383,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West:SW:LR,              !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW:LR,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    44.4691584383,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    44.4691584383,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South:SW:LR,             !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW:LR,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    14.0084868402,           !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.0084868402,           !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:BR_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    SW1:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW2:BR_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.05848684,              !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    39.41916158,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    5.05848684,              !- Vertex 4 X-coordinate {m}
    39.41916158,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:BR_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    SW2:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW1:BR_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    5.05848684,              !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    5.05848684,              !- Vertex 3 X-coordinate {m}
    39.41916158,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    39.41916158,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:BR_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    SW1:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW1:LR_Partition_6_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    39.41916158,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    39.41916158,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    35.51915844,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:LR_Partition_6_0_10006,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    SW1:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW1:BR_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    39.41916158,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    35.51915844,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    39.41916158,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:BR_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    SW1:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW1:LR_Partition_5_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    5.05848684,              !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    5.05848684,              !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:LR_Partition_5_0_10007,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    SW1:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW1:BR_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.05848684,              !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    5.05848684,              !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West:SW1:BR,             !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW1:BR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South:SW1:BR,            !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW1:BR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:LR_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    SW1:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW2:LR_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.05848684,              !- Vertex 1 X-coordinate {m}
    39.41916158,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    39.41916158,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    5.05848684,              !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:LR_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    SW2:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW1:LR_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    39.41916158,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    5.05848684,              !- Vertex 2 X-coordinate {m}
    39.41916158,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    5.05848684,              !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:LR_Ceiling_1_0_1,    !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    SW1:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW2:LR_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    14.00848684,             !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    14.00848684,             !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:LR_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    SW2:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW1:LR_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.00848684,             !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    14.00848684,             !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:LR_Wall_2_0_0,       !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW1:LR,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0084868402,           !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    14.0084868402,           !- Vertex 2 X-coordinate {m}
    44.4691584383,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    14.0084868402,           !- Vertex 3 X-coordinate {m}
    44.4691584383,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    14.0084868402,           !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW1:LR_Wall_3_0_0,       !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW1:LR,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0084868402,           !- Vertex 1 X-coordinate {m}
    44.4691584383,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    44.4691584383,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    44.4691584383,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    14.0084868402,           !- Vertex 4 X-coordinate {m}
    44.4691584383,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West:SW1:LR,             !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW1:LR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    44.4691584383,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    44.4691584383,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South:SW1:LR,            !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW1:LR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    14.0084868402,           !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    14.0084868402,           !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:BR_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    SW2:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW3:BR_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.05848684,              !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    39.41916158,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    5.05848684,              !- Vertex 4 X-coordinate {m}
    39.41916158,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:BR_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    SW3:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW2:BR_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    5.05848684,              !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    5.05848684,              !- Vertex 3 X-coordinate {m}
    39.41916158,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    39.41916158,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:BR_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    SW2:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW2:LR_Partition_6_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    39.41916158,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    39.41916158,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    35.51915844,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:LR_Partition_6_0_10011,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    SW2:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW2:BR_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    39.41916158,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    35.51915844,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    39.41916158,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:BR_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    SW2:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW2:LR_Partition_5_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    5.05848684,              !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    5.05848684,              !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:LR_Partition_5_0_10012,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    SW2:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW2:BR_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.05848684,              !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    5.05848684,              !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West:SW2:BR,             !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW2:BR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South:SW2:BR,            !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW2:BR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:LR_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    SW2:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW3:LR_Floor_0_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.05848684,              !- Vertex 1 X-coordinate {m}
    39.41916158,             !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    39.41916158,             !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    5.05848684,              !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:LR_Floor_0_0_10013,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    SW3:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW2:LR_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    39.41916158,             !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    5.05848684,              !- Vertex 2 X-coordinate {m}
    39.41916158,             !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    5.05848684,              !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:LR_Ceiling_1_0_1,    !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    SW2:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW3:LR_Floor_0_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    14.00848684,             !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    14.00848684,             !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:LR_Floor_0_0_10014,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    SW3:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW2:LR_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.00848684,             !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    44.46915844,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    14.00848684,             !- Vertex 4 X-coordinate {m}
    44.46915844,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:LR_Wall_2_0_0,       !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW2:LR,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0084868402,           !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    14.0084868402,           !- Vertex 2 X-coordinate {m}
    44.4691584383,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    14.0084868402,           !- Vertex 3 X-coordinate {m}
    44.4691584383,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    14.0084868402,           !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW2:LR_Wall_3_0_0,       !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW2:LR,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0084868402,           !- Vertex 1 X-coordinate {m}
    44.4691584383,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    44.4691584383,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    44.4691584383,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    14.0084868402,           !- Vertex 4 X-coordinate {m}
    44.4691584383,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West:SW2:LR,             !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW2:LR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    44.4691584383,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    44.4691584383,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South:SW2:LR,            !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW2:LR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    14.0084868402,           !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    14.0084868402,           !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:BR_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    R55 - Roof,              !- Construction Name
    SW3:BR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    14,                      !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    14,                      !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:BR_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    SW3:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW3:LR_Partition_6_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    35.51915844,             !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    39.41916158,             !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    39.41916158,             !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    35.51915844,             !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:LR_Partition_6_0_10015,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    SW3:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW3:BR_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    39.41916158,             !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    35.51915844,             !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    35.51915844,             !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    39.41916158,             !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:BR_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    SW3:BR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW3:LR_Partition_5_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.27745059,             !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    5.05848684,              !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    5.05848684,              !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    10.27745059,             !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:LR_Partition_5_0_10016,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    SW3:LR,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SW3:BR_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.05848684,              !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    10.27745059,             !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    10.27745059,             !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    5.05848684,              !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West:SW3:BR,             !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW3:BR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    39.4191615772,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    39.4191615772,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South:SW3:BR,            !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW3:BR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:LR_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    R55 - Roof,              !- Construction Name
    SW3:LR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868362,            !- Vertex 1 X-coordinate {m}
    39.4191615783,           !- Vertex 1 Y-coordinate {m}
    14,                      !- Vertex 1 Z-coordinate {m}
    10.2774505862,           !- Vertex 2 X-coordinate {m}
    39.4191615783,           !- Vertex 2 Y-coordinate {m}
    14,                      !- Vertex 2 Z-coordinate {m}
    10.2774505862,           !- Vertex 3 X-coordinate {m}
    44.4691584383,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    5.0584868362,            !- Vertex 4 X-coordinate {m}
    44.4691584383,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:LR_Roof_1_0_1,       !- Name
    Roof,                    !- Surface Type
    R55 - Roof,              !- Construction Name
    SW3:LR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    14,                      !- Vertex 1 Z-coordinate {m}
    14.0084868362,           !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    14,                      !- Vertex 2 Z-coordinate {m}
    14.0084868362,           !- Vertex 3 X-coordinate {m}
    44.4691584383,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    44.4691584383,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:LR_Wall_2_0_0,       !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW3:LR,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0084868402,           !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    14.0084868402,           !- Vertex 2 X-coordinate {m}
    44.4691584383,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    14.0084868402,           !- Vertex 3 X-coordinate {m}
    44.4691584383,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    14.0084868402,           !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW3:LR_Wall_3_0_0,       !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW3:LR,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0084868402,           !- Vertex 1 X-coordinate {m}
    44.4691584383,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    44.4691584383,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    44.4691584383,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    14.0084868402,           !- Vertex 4 X-coordinate {m}
    44.4691584383,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West:SW3:LR,             !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW3:LR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    44.4691584383,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    39.4191615772,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    39.4191615772,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    44.4691584383,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South:SW3:LR,            !- Name
    Wall,                    !- Surface Type
    R35 - Wall,              !- Construction Name
    SW3:LR,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2774505862,           !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    14.0084868402,           !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    14.0084868402,           !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    14,                      !- Vertex 3 Z-coordinate {m}
    10.2774505862,           !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    SW:BR_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    South:SW:BR,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.439134865,             !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    9.141002565,             !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    0.8,                     !- Vertex 2 Z-coordinate {m}
    9.141002565,             !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    2.3,                     !- Vertex 3 Z-coordinate {m}
    6.439134865,             !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW:LR_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    West:SW:LR,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    43.397271281,            !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    40.246848739,            !- Vertex 2 Y-coordinate {m}
    0.8,                     !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    40.246848739,            !- Vertex 3 Y-coordinate {m}
    2.3,                     !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    43.397271281,            !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW:LR_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    South:SW:LR,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.086554565,            !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    12.955182865,            !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    0.8,                     !- Vertex 2 Z-coordinate {m}
    12.955182865,            !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    2.3,                     !- Vertex 3 Z-coordinate {m}
    11.086554565,            !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW1:BR_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    South:SW1:BR,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.477732975,             !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    9.102404455,             !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    9.102404455,             !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    5.9,                     !- Vertex 3 Z-coordinate {m}
    6.477732975,             !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW1:LR_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    West:SW1:LR,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    43.3522652447,           !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    40.2918547753,           !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    40.2918547753,           !- Vertex 3 Y-coordinate {m}
    5.9,                     !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    43.3522652447,           !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW1:LR_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    South:SW1:LR,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.113249255,            !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    12.928488175,            !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    12.928488175,            !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    5.9,                     !- Vertex 3 Z-coordinate {m}
    11.113249255,            !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW2:BR_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    South:SW2:BR,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.477732975,             !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    7.9,                     !- Vertex 1 Z-coordinate {m}
    9.102404455,             !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    7.9,                     !- Vertex 2 Z-coordinate {m}
    9.102404455,             !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    9.4,                     !- Vertex 3 Z-coordinate {m}
    6.477732975,             !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    9.4;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW2:LR_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    West:SW2:LR,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    43.3522652447,           !- Vertex 1 Y-coordinate {m}
    7.9,                     !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    40.2918547753,           !- Vertex 2 Y-coordinate {m}
    7.9,                     !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    40.2918547753,           !- Vertex 3 Y-coordinate {m}
    9.4,                     !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    43.3522652447,           !- Vertex 4 Y-coordinate {m}
    9.4;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW2:LR_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    South:SW2:LR,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.113249255,            !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    7.9,                     !- Vertex 1 Z-coordinate {m}
    12.928488175,            !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    7.9,                     !- Vertex 2 Z-coordinate {m}
    12.928488175,            !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    9.4,                     !- Vertex 3 Z-coordinate {m}
    11.113249255,            !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    9.4;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW3:BR_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    South:SW3:BR,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.477732975,             !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    11.4,                    !- Vertex 1 Z-coordinate {m}
    9.102404455,             !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    11.4,                    !- Vertex 2 Z-coordinate {m}
    9.102404455,             !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    12.9,                    !- Vertex 3 Z-coordinate {m}
    6.477732975,             !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    12.9;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW3:LR_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    West:SW3:LR,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.0584868402,            !- Vertex 1 X-coordinate {m}
    43.3522652447,           !- Vertex 1 Y-coordinate {m}
    11.4,                    !- Vertex 1 Z-coordinate {m}
    5.0584868402,            !- Vertex 2 X-coordinate {m}
    40.2918547753,           !- Vertex 2 Y-coordinate {m}
    11.4,                    !- Vertex 2 Z-coordinate {m}
    5.0584868402,            !- Vertex 3 X-coordinate {m}
    40.2918547753,           !- Vertex 3 Y-coordinate {m}
    12.9,                    !- Vertex 3 Z-coordinate {m}
    5.0584868402,            !- Vertex 4 X-coordinate {m}
    43.3522652447,           !- Vertex 4 Y-coordinate {m}
    12.9;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SW3:LR_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SageGlass Climatop Blue No Tint - 1008,  !- Construction Name
    South:SW3:LR,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.113249255,            !- Vertex 1 X-coordinate {m}
    35.5191584383,           !- Vertex 1 Y-coordinate {m}
    11.4,                    !- Vertex 1 Z-coordinate {m}
    12.928488175,            !- Vertex 2 X-coordinate {m}
    35.5191584383,           !- Vertex 2 Y-coordinate {m}
    11.4,                    !- Vertex 2 Z-coordinate {m}
    12.928488175,            !- Vertex 3 X-coordinate {m}
    35.5191584383,           !- Vertex 3 Y-coordinate {m}
    12.9,                    !- Vertex 3 Z-coordinate {m}
    11.113249255,            !- Vertex 4 X-coordinate {m}
    35.5191584383,           !- Vertex 4 Y-coordinate {m}
    12.9;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People SW:BR,            !- Name
    SW:BR,                   !- Zone or ZoneList Name
    Bedroom Schedule,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 10936, !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 10936, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People SW:LR,            !- Name
    SW:LR,                   !- Zone or ZoneList Name
    Living Room Occupancy,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 10943, !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 10943, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People SW1:BR,           !- Name
    SW1:BR,                  !- Zone or ZoneList Name
    Bedroom Schedule,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 12246, !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12246, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People SW1:LR,           !- Name
    SW1:LR,                  !- Zone or ZoneList Name
    Living Room Occupancy,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 12253, !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12253, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People SW2:BR,           !- Name
    SW2:BR,                  !- Zone or ZoneList Name
    Bedroom Schedule,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 12478, !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12478, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People SW2:LR,           !- Name
    SW2:LR,                  !- Zone or ZoneList Name
    Living Room Occupancy,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 12485, !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12485, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People SW3:BR,           !- Name
    SW3:BR,                  !- Zone or ZoneList Name
    Bedroom Schedule,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 12710, !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12710, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People SW3:LR,           !- Name
    SW3:LR,                  !- Zone or ZoneList Name
    Living Room Occupancy,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 12717, !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12717, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    SW:BR General lighting,  !- Name
    SW:BR,                   !- Zone or ZoneList Name
    Lighting Schedule,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW:BR#GeneralLights;  !- End-Use Subcategory

Lights,
    SW:LR General lighting,  !- Name
    SW:LR,                   !- Zone or ZoneList Name
    Lighting Schedule,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW:LR#GeneralLights;  !- End-Use Subcategory

Lights,
    SW1:BR General lighting, !- Name
    SW1:BR,                  !- Zone or ZoneList Name
    Lighting Schedule,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW1:BR#GeneralLights;  !- End-Use Subcategory

Lights,
    SW1:LR General lighting, !- Name
    SW1:LR,                  !- Zone or ZoneList Name
    Lighting Schedule,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW1:LR#GeneralLights;  !- End-Use Subcategory

Lights,
    SW2:BR General lighting, !- Name
    SW2:BR,                  !- Zone or ZoneList Name
    Lighting Schedule,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW2:BR#GeneralLights;  !- End-Use Subcategory

Lights,
    SW2:LR General lighting, !- Name
    SW2:LR,                  !- Zone or ZoneList Name
    Lighting Schedule,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW2:LR#GeneralLights;  !- End-Use Subcategory

Lights,
    SW3:BR General lighting, !- Name
    SW3:BR,                  !- Zone or ZoneList Name
    Lighting Schedule,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW3:BR#GeneralLights;  !- End-Use Subcategory

Lights,
    SW3:LR General lighting, !- Name
    SW3:LR,                  !- Zone or ZoneList Name
    Lighting Schedule,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW3:LR#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    SW:LR Miscellaneous gain,!- Name
    Electricity,             !- Fuel Type
    SW:LR,                   !- Zone or ZoneList Name
    Receptacle Equipment Fraction of Load,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    SW1:LR Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    SW1:LR,                  !- Zone or ZoneList Name
    Receptacle Equipment Fraction of Load,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    SW2:LR Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    SW2:LR,                  !- Zone or ZoneList Name
    Receptacle Equipment Fraction of Load,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    SW3:LR Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    SW3:LR,                  !- Zone or ZoneList Name
    Receptacle Equipment Fraction of Load,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    SW:BR Infiltration,      !- Name
    SW:BR,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000924,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW:LR Infiltration,      !- Name
    SW:LR,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002779,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW1:BR Infiltration,     !- Name
    SW1:BR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000897,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW1:LR Infiltration,     !- Name
    SW1:LR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.0027,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW2:BR Infiltration,     !- Name
    SW2:BR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000897,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW2:LR Infiltration,     !- Name
    SW2:LR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.0027,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW3:BR Infiltration,     !- Name
    SW3:BR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000897,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW3:LR Infiltration,     !- Name
    SW3:LR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.0027,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    SW:BR Nat Vent,          !- Name
    SW:BR,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.016445,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    SW:LR Nat Vent,          !- Name
    SW:LR,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.049482,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    SW1:BR Nat Vent,         !- Name
    SW1:BR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.015975,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    SW1:LR Nat Vent,         !- Name
    SW1:LR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.048068,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    SW2:BR Nat Vent,         !- Name
    SW2:BR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.015975,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    SW2:LR Nat Vent,         !- Name
    SW2:LR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.048068,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    SW3:BR Nat Vent,         !- Name
    SW3:BR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.015975,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    SW3:LR Nat Vent,         !- Name
    SW3:LR,                  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.048068,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SW:BR,                   !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00026,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW:LR,                   !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00026,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW1:BR,                  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00026,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW1:LR,                  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00026,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW2:BR,                  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00026,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW2:LR,                  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00026,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW3:BR,                  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00026,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW3:LR,                  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00026,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SW:BR,                   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SW:LR,                   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SW1:BR,                  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SW1:LR,                  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SW2:BR,                  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SW2:LR,                  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SW3:BR,                  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SW3:LR,                  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    SW:BR,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SW:BR,                   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SW:BR,                   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SW:LR,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SW:LR,                   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SW:LR,                   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SW1:BR,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SW1:BR,                  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SW1:BR,                  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SW1:LR,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SW1:LR,                  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SW1:LR,                  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SW2:BR,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SW2:BR,                  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SW2:BR,                  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SW2:LR,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SW2:LR,                  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SW2:LR,                  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SW3:BR,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SW3:BR,                  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SW3:BR,                  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SW3:LR,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SW3:LR,                  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    SW3:LR,                  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    SW:BR Thermostat,        !- Name
    SW:BR,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone SW:BR;  !- Control 1 Name

ZoneControl:Thermostat,
    SW:LR Thermostat,        !- Name
    SW:LR,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone SW:LR;  !- Control 1 Name

ZoneControl:Thermostat,
    SW1:BR Thermostat,       !- Name
    SW1:BR,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone SW1:BR;  !- Control 1 Name

ZoneControl:Thermostat,
    SW1:LR Thermostat,       !- Name
    SW1:LR,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone SW1:LR;  !- Control 1 Name

ZoneControl:Thermostat,
    SW2:BR Thermostat,       !- Name
    SW2:BR,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone SW2:BR;  !- Control 1 Name

ZoneControl:Thermostat,
    SW2:LR Thermostat,       !- Name
    SW2:LR,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone SW2:LR;  !- Control 1 Name

ZoneControl:Thermostat,
    SW3:BR Thermostat,       !- Name
    SW3:BR,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone SW3:BR;  !- Control 1 Name

ZoneControl:Thermostat,
    SW3:LR Thermostat,       !- Name
    SW3:LR,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone SW3:LR;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW:BR,  !- Name
    SW:BR Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    SW:BR Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW:LR,  !- Name
    SW:LR Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    SW:LR Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW1:BR,  !- Name
    SW1:BR Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    SW1:BR Cooling SP Sch;   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW1:LR,  !- Name
    SW1:LR Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    SW1:LR Cooling SP Sch;   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW2:BR,  !- Name
    SW2:BR Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    SW2:BR Cooling SP Sch;   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW2:LR,  !- Name
    SW2:LR Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    SW2:LR Cooling SP Sch;   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW3:BR,  !- Name
    SW3:BR Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    SW3:BR Cooling SP Sch;   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW3:LR,  !- Name
    SW3:LR Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    SW3:LR Cooling SP Sch;   !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    SW:BR Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node SW:BR In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    SW:BR Heating Availability Sch,  !- Heating Availability Schedule Name
    SW:BR Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SW:BR,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    SW:LR Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node SW:LR In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    SW:LR Heating Availability Sch,  !- Heating Availability Schedule Name
    SW:LR Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SW:LR,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    SW1:BR Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node SW1:BR In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    SW1:BR Heating Availability Sch,  !- Heating Availability Schedule Name
    SW1:BR Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SW1:BR,                  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    SW1:LR Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node SW1:LR In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    SW1:LR Heating Availability Sch,  !- Heating Availability Schedule Name
    SW1:LR Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SW1:LR,                  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    SW2:BR Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node SW2:BR In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    SW2:BR Heating Availability Sch,  !- Heating Availability Schedule Name
    SW2:BR Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SW2:BR,                  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    SW2:LR Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node SW2:LR In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    SW2:LR Heating Availability Sch,  !- Heating Availability Schedule Name
    SW2:LR Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SW2:LR,                  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    SW3:BR Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node SW3:BR In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    SW3:BR Heating Availability Sch,  !- Heating Availability Schedule Name
    SW3:BR Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SW3:BR,                  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    SW3:LR Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node SW3:LR In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    SW3:LR Heating Availability Sch,  !- Heating Availability Schedule Name
    SW3:LR Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SW3:LR,                  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    SW:BR Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    SW:BR Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW:LR Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    SW:LR Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW1:BR Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    SW1:BR Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW1:LR Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    SW1:LR Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW2:BR Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    SW2:BR Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW2:LR Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    SW2:LR Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW3:BR Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    SW3:BR Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW3:LR Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    SW3:LR Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    SW:BR,                   !- Zone Name
    SW:BR Equipment,         !- Zone Conditioning Equipment List Name
    SW:BR Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node SW:BR Zone,         !- Zone Air Node Name
    Node SW:BR Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW:LR,                   !- Zone Name
    SW:LR Equipment,         !- Zone Conditioning Equipment List Name
    SW:LR Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node SW:LR Zone,         !- Zone Air Node Name
    Node SW:LR Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW1:BR,                  !- Zone Name
    SW1:BR Equipment,        !- Zone Conditioning Equipment List Name
    SW1:BR Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node SW1:BR Zone,        !- Zone Air Node Name
    Node SW1:BR Out;         !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW1:LR,                  !- Zone Name
    SW1:LR Equipment,        !- Zone Conditioning Equipment List Name
    SW1:LR Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node SW1:LR Zone,        !- Zone Air Node Name
    Node SW1:LR Out;         !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW2:BR,                  !- Zone Name
    SW2:BR Equipment,        !- Zone Conditioning Equipment List Name
    SW2:BR Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node SW2:BR Zone,        !- Zone Air Node Name
    Node SW2:BR Out;         !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW2:LR,                  !- Zone Name
    SW2:LR Equipment,        !- Zone Conditioning Equipment List Name
    SW2:LR Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node SW2:LR Zone,        !- Zone Air Node Name
    Node SW2:LR Out;         !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW3:BR,                  !- Zone Name
    SW3:BR Equipment,        !- Zone Conditioning Equipment List Name
    SW3:BR Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node SW3:BR Zone,        !- Zone Air Node Name
    Node SW3:BR Out;         !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW3:LR,                  !- Zone Name
    SW3:LR Equipment,        !- Zone Conditioning Equipment List Name
    SW3:LR Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node SW3:LR Zone,        !- Zone Air Node Name
    Node SW3:LR Out;         !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    SW:BR Inlets,            !- Name
    Node SW:BR In;           !- Node 1 Name

NodeList,
    SW:LR Inlets,            !- Name
    Node SW:LR In;           !- Node 1 Name

NodeList,
    SW1:BR Inlets,           !- Name
    Node SW1:BR In;          !- Node 1 Name

NodeList,
    SW1:LR Inlets,           !- Name
    Node SW1:LR In;          !- Node 1 Name

NodeList,
    SW2:BR Inlets,           !- Name
    Node SW2:BR In;          !- Node 1 Name

NodeList,
    SW2:LR Inlets,           !- Name
    Node SW2:LR In;          !- Node 1 Name

NodeList,
    SW3:BR Inlets,           !- Name
    Node SW3:BR In;          !- Node 1 Name

NodeList,
    SW3:LR Inlets,           !- Name
    Node SW3:LR In;          !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary;  !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    On;                      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    NATURALGAS:Facility,     !- Key Name
    runperiod;               !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

