!- Windows Line endings 

Version,
    9.4.0.002;                !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Timestep,                 !- Shading Calculation Update Frequency Method
    1,                        !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    DetailedSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    4;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Research - Project (01-01:31-12)  (01-01:31-12),    !- Name
    49.2,                     !- Latitude
    -123.18,                  !- Longitude
    -8,                       !- Time Zone
    4;                        !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Research - Project (01-01:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    27.9,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101277,                   !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Research - Project (01-01:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    26.8,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    18.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101277,                   !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Research - Project (01-01:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    24.5,                     !- Maximum DryBulb Temperature
    9,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    17.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101277,                   !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Research - Project (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -6.2,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -6.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101277,                   !- Barometric Pressure
    14.3,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Research - Project (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    1 Jan,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,            !- Name
    25 Dec,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Boxing Day,               !- Name
    26 Dec,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Monday,            !- Name
    2nd Monday in April,      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Sunday,            !- Name
    1st Sunday in April,      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,      !- Start Date
    Last Sunday in October;    !- End Date

Site:HeightVariation,
    0.22,                     !- Wind Speed Profile Exponent
    370,                      !- Wind Speed Profile Boundary Layer Thickness
    0.0065;                   !- Air Temperature Gradient Coefficient

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    4.57,                     !- January Ground Temperature
    7.13,                     !- February Ground Temperature
    10.08,                    !- March Ground Temperature
    12.27,                    !- April Ground Temperature
    15.34,                    !- May Ground Temperature
    15.98,                    !- June Ground Temperature
    14.95,                    !- July Ground Temperature
    12.45,                    !- August Ground Temperature
    9.18,                     !- September Ground Temperature
    6.16,                     !- October Ground Temperature
    4.01,                     !- November Ground Temperature
    3.44;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    Living Room Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 07:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 18:00,             !- Field 11
    0,                        !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    1,                        !- Field 16
    Until: 22:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 06:00,             !- Field 22
    0,                        !- Field 23
    Until: 07:00,             !- Field 24
    0.25,                     !- Field 25
    Until: 09:00,             !- Field 26
    1,                        !- Field 27
    Until: 10:00,             !- Field 28
    0.25,                     !- Field 29
    Until: 18:00,             !- Field 30
    0,                        !- Field 31
    Until: 19:00,             !- Field 32
    0.5,                      !- Field 33
    Until: 21:00,             !- Field 34
    1,                        !- Field 35
    Until: 22:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: Holidays,            !- Field 40
    Until: 06:00,             !- Field 41
    0,                        !- Field 42
    Until: 07:00,             !- Field 43
    0.25,                     !- Field 44
    Until: 09:00,             !- Field 45
    1,                        !- Field 46
    Until: 10:00,             !- Field 47
    0.25,                     !- Field 48
    Until: 18:00,             !- Field 49
    0,                        !- Field 50
    Until: 19:00,             !- Field 51
    0.5,                      !- Field 52
    Until: 21:00,             !- Field 53
    1,                        !- Field 54
    Until: 22:00,             !- Field 55
    0.3,                      !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: WinterDesignDay AllOtherDays,    !- Field 59
    Until: 24:00,             !- Field 60
    0;                        !- Field 61

Schedule:Compact,
    Bedroom Schedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.25,                     !- Field 8
    Until: 22:00,             !- Field 9
    0,                        !- Field 10
    Until: 23:00,             !- Field 11
    0.25,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.75,                     !- Field 14
    For: Weekends,            !- Field 15
    Until: 07:00,             !- Field 16
    1,                        !- Field 17
    Until: 08:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 09:00,             !- Field 20
    0.25,                     !- Field 21
    Until: 22:00,             !- Field 22
    0,                        !- Field 23
    Until: 23:00,             !- Field 24
    0.25,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.75,                     !- Field 27
    For: Holidays,            !- Field 28
    Until: 07:00,             !- Field 29
    1,                        !- Field 30
    Until: 08:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 09:00,             !- Field 33
    0.25,                     !- Field 34
    Until: 22:00,             !- Field 35
    0,                        !- Field 36
    Until: 23:00,             !- Field 37
    0.25,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.75,                     !- Field 40
    For: WinterDesignDay AllOtherDays,    !- Field 41
    Until: 24:00,             !- Field 42
    0;                        !- Field 43

Schedule:Compact,
    Receptacle Equipment Fraction of Load,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    0.3,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.8,                      !- Field 8
    Until: 16:00,             !- Field 9
    0.4,                      !- Field 10
    Until: 17:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.2,                      !- Field 14
    Until: 20:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 21:00,             !- Field 17
    0.7,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.5;                      !- Field 20

Schedule:Compact,
    Lighting Schedule,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    0.3,                      !- Field 4
    Until: 06:00,             !- Field 5
    0,                        !- Field 6
    Until: 07:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 09:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 19:00,             !- Field 11
    0,                        !- Field 12
    Until: 22:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 23:00,             !- Field 15
    0.8,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.6;                      !- Field 18

Schedule:Compact,
    Activity Schedule 10936,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    83.25;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 10936,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 10943,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    101.75;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 10943,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 12246,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    83.25;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 12246,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 12253,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    101.75;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 12253,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 12478,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    83.25;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 12478,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 12485,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    101.75;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 12485,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 12710,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    83.25;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 12710,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 12717,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    101.75;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 12717,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  76,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  8,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  53,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  55,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  56,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  70,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  16,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  22,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  11,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  13,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  14,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  12,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  46,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  44,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  43,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  45,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading  42,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    SW:BR Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    22,                       !- Field 4
    Until: 7:00,              !- Field 5
    18,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Compact,
    SW:BR Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    1,                        !- Field 4
    Until: 7:00,              !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    SW:BR Cooling SP Sch,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    SW:BR Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    SW:LR Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    22,                       !- Field 4
    Until: 7:00,              !- Field 5
    18,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Compact,
    SW:LR Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    1,                        !- Field 4
    Until: 7:00,              !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    SW:LR Cooling SP Sch,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    SW:LR Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    SW1:BR Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    22,                       !- Field 4
    Until: 7:00,              !- Field 5
    18,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Compact,
    SW1:BR Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    1,                        !- Field 4
    Until: 7:00,              !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    SW1:BR Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    SW1:BR Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    SW1:LR Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    22,                       !- Field 4
    Until: 7:00,              !- Field 5
    18,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Compact,
    SW1:LR Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    1,                        !- Field 4
    Until: 7:00,              !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    SW1:LR Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    SW1:LR Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    SW2:BR Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    22,                       !- Field 4
    Until: 7:00,              !- Field 5
    18,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Compact,
    SW2:BR Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    1,                        !- Field 4
    Until: 7:00,              !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    SW2:BR Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    SW2:BR Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    SW2:LR Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    22,                       !- Field 4
    Until: 7:00,              !- Field 5
    18,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Compact,
    SW2:LR Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    1,                        !- Field 4
    Until: 7:00,              !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    SW2:LR Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    SW2:LR Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    SW3:BR Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    22,                       !- Field 4
    Until: 7:00,              !- Field 5
    18,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Compact,
    SW3:BR Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    1,                        !- Field 4
    Until: 7:00,              !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    SW3:BR Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    SW3:BR Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    SW3:LR Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    22,                       !- Field 4
    Until: 7:00,              !- Field 5
    18,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Compact,
    SW3:LR Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    1,                        !- Field 4
    Until: 7:00,              !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    SW3:LR Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    SW3:LR Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    South Overhang Shading Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 21 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 08:00,             !- Field 5
    1,                        !- Field 6
    Until: 10:00,             !- Field 7
    1,                        !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    1,                        !- Field 12
    Until: 16:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    1,                        !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    Through: 21 Jun,          !- Field 19
    For: AllDays,             !- Field 20
    Until: 06:00,             !- Field 21
    1,                        !- Field 22
    Until: 08:00,             !- Field 23
    1,                        !- Field 24
    Until: 10:00,             !- Field 25
    1,                        !- Field 26
    Until: 12:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 16:00,             !- Field 31
    1,                        !- Field 32
    Until: 18:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    Through: 21 Sep,          !- Field 37
    For: AllDays,             !- Field 38
    Until: 06:00,             !- Field 39
    0,                        !- Field 40
    Until: 08:00,             !- Field 41
    0,                        !- Field 42
    Until: 10:00,             !- Field 43
    0,                        !- Field 44
    Until: 12:00,             !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0,                        !- Field 48
    Until: 16:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    0,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    Through: 21 Dec,          !- Field 55
    For: AllDays,             !- Field 56
    Until: 06:00,             !- Field 57
    1,                        !- Field 58
    Until: 08:00,             !- Field 59
    1,                        !- Field 60
    Until: 10:00,             !- Field 61
    1,                        !- Field 62
    Until: 12:00,             !- Field 63
    1,                        !- Field 64
    Until: 14:00,             !- Field 65
    1,                        !- Field 66
    Until: 16:00,             !- Field 67
    1,                        !- Field 68
    Until: 18:00,             !- Field 69
    1,                        !- Field 70
    Until: 24:00,             !- Field 71
    1,                        !- Field 72
    Through: 31 Dec,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 06:00,             !- Field 75
    1,                        !- Field 76
    Until: 08:00,             !- Field 77
    1,                        !- Field 78
    Until: 10:00,             !- Field 79
    1,                        !- Field 80
    Until: 12:00,             !- Field 81
    1,                        !- Field 82
    Until: 14:00,             !- Field 83
    1,                        !- Field 84
    Until: 16:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    1,                        !- Field 88
    Until: 24:00,             !- Field 89
    1;                        !- Field 90

Schedule:Compact,
    South Fin Shading Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 21 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0,                        !- Field 6
    Until: 10:00,             !- Field 7
    1,                        !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0,                        !- Field 12
    Until: 16:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0,                        !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    Through: 21 Jun,          !- Field 19
    For: AllDays,             !- Field 20
    Until: 06:00,             !- Field 21
    0,                        !- Field 22
    Until: 08:00,             !- Field 23
    1,                        !- Field 24
    Until: 10:00,             !- Field 25
    0,                        !- Field 26
    Until: 12:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 16:00,             !- Field 31
    0,                        !- Field 32
    Until: 18:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    Through: 21 Sep,          !- Field 37
    For: AllDays,             !- Field 38
    Until: 06:00,             !- Field 39
    0,                        !- Field 40
    Until: 08:00,             !- Field 41
    0,                        !- Field 42
    Until: 10:00,             !- Field 43
    0,                        !- Field 44
    Until: 12:00,             !- Field 45
    1,                        !- Field 46
    Until: 14:00,             !- Field 47
    1,                        !- Field 48
    Until: 16:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    Through: 21 Dec,          !- Field 55
    For: AllDays,             !- Field 56
    Until: 06:00,             !- Field 57
    0,                        !- Field 58
    Until: 08:00,             !- Field 59
    1,                        !- Field 60
    Until: 10:00,             !- Field 61
    1,                        !- Field 62
    Until: 12:00,             !- Field 63
    0,                        !- Field 64
    Until: 14:00,             !- Field 65
    0,                        !- Field 66
    Until: 16:00,             !- Field 67
    0,                        !- Field 68
    Until: 18:00,             !- Field 69
    0,                        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 31 Dec,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 06:00,             !- Field 75
    0,                        !- Field 76
    Until: 08:00,             !- Field 77
    0,                        !- Field 78
    Until: 10:00,             !- Field 79
    1,                        !- Field 80
    Until: 12:00,             !- Field 81
    1,                        !- Field 82
    Until: 14:00,             !- Field 83
    0,                        !- Field 84
    Until: 16:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    0,                        !- Field 88
    Until: 24:00,             !- Field 89
    0;                        !- Field 90

Schedule:Compact,
    West Overhang Shading Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 21 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0,                        !- Field 6
    Until: 10:00,             !- Field 7
    1,                        !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0,                        !- Field 12
    Until: 16:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0,                        !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    Through: 21 Jun,          !- Field 19
    For: AllDays,             !- Field 20
    Until: 06:00,             !- Field 21
    0,                        !- Field 22
    Until: 08:00,             !- Field 23
    1,                        !- Field 24
    Until: 10:00,             !- Field 25
    0,                        !- Field 26
    Until: 12:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 16:00,             !- Field 31
    0,                        !- Field 32
    Until: 18:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    Through: 21 Sep,          !- Field 37
    For: AllDays,             !- Field 38
    Until: 06:00,             !- Field 39
    0,                        !- Field 40
    Until: 08:00,             !- Field 41
    0,                        !- Field 42
    Until: 10:00,             !- Field 43
    0,                        !- Field 44
    Until: 12:00,             !- Field 45
    1,                        !- Field 46
    Until: 14:00,             !- Field 47
    1,                        !- Field 48
    Until: 16:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    Through: 21 Dec,          !- Field 55
    For: AllDays,             !- Field 56
    Until: 06:00,             !- Field 57
    0,                        !- Field 58
    Until: 08:00,             !- Field 59
    1,                        !- Field 60
    Until: 10:00,             !- Field 61
    1,                        !- Field 62
    Until: 12:00,             !- Field 63
    0,                        !- Field 64
    Until: 14:00,             !- Field 65
    0,                        !- Field 66
    Until: 16:00,             !- Field 67
    0,                        !- Field 68
    Until: 18:00,             !- Field 69
    0,                        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 31 Dec,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 06:00,             !- Field 75
    0,                        !- Field 76
    Until: 08:00,             !- Field 77
    0,                        !- Field 78
    Until: 10:00,             !- Field 79
    1,                        !- Field 80
    Until: 12:00,             !- Field 81
    1,                        !- Field 82
    Until: 14:00,             !- Field 83
    0,                        !- Field 84
    Until: 16:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    0,                        !- Field 88
    Until: 24:00,             !- Field 89
    0;                        !- Field 90

Schedule:Compact,
    West Fin Shading Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 21 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0,                        !- Field 6
    Until: 10:00,             !- Field 7
    1,                        !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0,                        !- Field 12
    Until: 16:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0,                        !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    Through: 21 Jun,          !- Field 19
    For: AllDays,             !- Field 20
    Until: 06:00,             !- Field 21
    0,                        !- Field 22
    Until: 08:00,             !- Field 23
    1,                        !- Field 24
    Until: 10:00,             !- Field 25
    0,                        !- Field 26
    Until: 12:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 16:00,             !- Field 31
    0,                        !- Field 32
    Until: 18:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    Through: 21 Sep,          !- Field 37
    For: AllDays,             !- Field 38
    Until: 06:00,             !- Field 39
    0,                        !- Field 40
    Until: 08:00,             !- Field 41
    0,                        !- Field 42
    Until: 10:00,             !- Field 43
    0,                        !- Field 44
    Until: 12:00,             !- Field 45
    1,                        !- Field 46
    Until: 14:00,             !- Field 47
    1,                        !- Field 48
    Until: 16:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    Through: 21 Dec,          !- Field 55
    For: AllDays,             !- Field 56
    Until: 06:00,             !- Field 57
    0,                        !- Field 58
    Until: 08:00,             !- Field 59
    1,                        !- Field 60
    Until: 10:00,             !- Field 61
    1,                        !- Field 62
    Until: 12:00,             !- Field 63
    0,                        !- Field 64
    Until: 14:00,             !- Field 65
    0,                        !- Field 66
    Until: 16:00,             !- Field 67
    0,                        !- Field 68
    Until: 18:00,             !- Field 69
    0,                        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 31 Dec,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 06:00,             !- Field 75
    0,                        !- Field 76
    Until: 08:00,             !- Field 77
    0,                        !- Field 78
    Until: 10:00,             !- Field 79
    1,                        !- Field 80
    Until: 12:00,             !- Field 81
    1,                        !- Field 82
    Until: 14:00,             !- Field 83
    0,                        !- Field 84
    Until: 16:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    0,                        !- Field 88
    Until: 24:00,             !- Field 89
    0;                        !- Field 90

Material,
    Urea Formaldehyde Foam_.1034,    !- Name
    Rough,                    !- Roughness
    0.1034,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_.1,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_.07,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_.03,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Cast Concrete (Dense)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,    !- Name
    Rough,                    !- Roughness
    0.0134,                   !- Thickness
    0.082,                    !- Conductivity
    350,                      !- Density
    1300,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Board insulation (Glass fiber board)_.1471,    !- Name
    Rough,                    !- Roughness
    0.1471,                   !- Thickness
    0.036,                    !- Conductivity
    160,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    0.5 in. Plywood (douglas fir)_.0127,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.09,                     !- Conductivity
    460,                      !- Density
    1880,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Glass fibre/wool - fibre quilt_.0541,    !- Name
    Rough,                    !- Roughness
    0.0541,                   !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    0.5 in. (12.7 mm) gypsum board_.0127,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    640,                      !- Density
    1150,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Bitumen felt/sheet_.19,    !- Name
    Rough,                    !- Roughness
    0.19,                     !- Thickness
    0.23,                     !- Conductivity
    1100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.87,                     !- Solar Absorptance
    0.87;                     !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_.2759,    !- Name
    Rough,                    !- Roughness
    0.2759,                   !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Foam - polyisocyanate_.0447,    !- Name
    Rough,                    !- Roughness
    0.0447,                   !- Thickness
    0.03,                     !- Conductivity
    45,                       !- Density
    1470,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.0127,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    1e-05,                    !- Thermal Absorptance
    0,                        !- Solar Absorptance
    0;                        !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    7_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    8_RVAL_5,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    9_RVAL_4,                 !- Name
    Rough,                    !- Roughness
    0.16,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    10_RVAL_3,                !- Name
    Rough,                    !- Roughness
    0.16,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    906,                      !- Name
    Spectral,                 !- Optical Data Type
    Cardinal Glass Industries Float Glass - 4mm <Clr-4.CIG>,    !- Window Glass Spectral Data Set Name
    0.0039,                   !- Thickness
    ,                         !- Solar Transmittance at Normal Incidence
    ,                         !- Front Side Solar Reflectance at Normal Incidence
    ,                         !- Back Side Solar Reflectance at Normal Incidence
    ,                         !- Visible Transmittance at Normal Incidence
    ,                         !- Front Side Visible Reflectance at Normal Incidence
    ,                         !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    2933 Flipped,             !- Name
    Spectral,                 !- Optical Data Type
    Cardinal Glass Industries LoE 180 on 4mm Clear <LoE180-4.CIG> Flipped,    !- Window Glass Spectral Data Set Name
    0.00406,                  !- Thickness
    ,                         !- Solar Transmittance at Normal Incidence
    ,                         !- Front Side Solar Reflectance at Normal Incidence
    ,                         !- Back Side Solar Reflectance at Normal Incidence
    ,                         !- Visible Transmittance at Normal Incidence
    ,                         !- Front Side Visible Reflectance at Normal Incidence
    ,                         !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.068,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    6008,                     !- Name
    Spectral,                 !- Optical Data Type
    SAGE Electrochromics Inc. SageGlass  SR2.0_7mm lami full clear 60%T <SageGlass_7_SR2_60clr.SAG>,    !- Window Glass Spectral Data Set Name
    0.00699,                  !- Thickness
    ,                         !- Solar Transmittance at Normal Incidence
    ,                         !- Front Side Solar Reflectance at Normal Incidence
    ,                         !- Back Side Solar Reflectance at Normal Incidence
    ,                         !- Visible Transmittance at Normal Incidence
    ,                         !- Front Side Visible Reflectance at Normal Incidence
    ,                         !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.839,                    !- Front Side Infrared Hemispherical Emissivity
    0.14,                     !- Back Side Infrared Hemispherical Emissivity
    0.679,                    !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1008,                     !- Name
    Krypton,                  !- Gas Type
    0.012;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1008,      !- Name
    Krypton,                  !- Gas Type
    0.006;                    !- Thickness

MaterialProperty:GlazingSpectralData,
    Cardinal Glass Industries Float Glass - 4mm <Clr-4.CIG>,    !- Name
    0.3,                      !- Wavelength 1
    0,                        !- Transmittance 1
    0.046,                    !- Front Reflectance 1
    0.046,                    !- Back Reflectance 1
    0.305,                    !- Wavelength 2
    0,                        !- Transmittance 2
    0.046,                    !- Front Reflectance 2
    0.046,                    !- Back Reflectance 2
    0.31,                     !- Wavelength 3
    0.002,                    !- Transmittance 3
    0.046,                    !- Front Reflectance 3
    0.046,                    !- Back Reflectance 3
    0.315,                    !- Wavelength 4
    0.018,                    !- Transmittance 4
    0.046,                    !- Front Reflectance 4
    0.046,                    !- Back Reflectance 4
    0.32,                     !- Wavelength 5
    0.065,                    !- Transmittance 5
    0.046,                    !- Front Reflectance 5
    0.046,                    !- Back Reflectance 5
    0.325,                    !- Wavelength 6
    0.166,                    !- Transmittance 6
    0.047,                    !- Front Reflectance 6
    0.047,                    !- Back Reflectance 6
    0.33,                     !- Wavelength 7
    0.299,                    !- Transmittance 7
    0.05,                     !- Front Reflectance 7
    0.05,                     !- Back Reflectance 7
    0.335,                    !- Wavelength 8
    0.452,                    !- Transmittance 8
    0.056,                    !- Front Reflectance 8
    0.056,                    !- Back Reflectance 8
    0.34,                     !- Wavelength 9
    0.579,                    !- Transmittance 9
    0.063,                    !- Front Reflectance 9
    0.063,                    !- Back Reflectance 9
    0.345,                    !- Wavelength 10
    0.686,                    !- Transmittance 10
    0.07,                     !- Front Reflectance 10
    0.07,                     !- Back Reflectance 10
    0.35,                     !- Wavelength 11
    0.759,                    !- Transmittance 11
    0.075,                    !- Front Reflectance 11
    0.075,                    !- Back Reflectance 11
    0.355,                    !- Wavelength 12
    0.811,                    !- Transmittance 12
    0.08,                     !- Front Reflectance 12
    0.08,                     !- Back Reflectance 12
    0.36,                     !- Wavelength 13
    0.842,                    !- Transmittance 13
    0.082,                    !- Front Reflectance 13
    0.082,                    !- Back Reflectance 13
    0.365,                    !- Wavelength 14
    0.86,                     !- Transmittance 14
    0.083,                    !- Front Reflectance 14
    0.083,                    !- Back Reflectance 14
    0.37,                     !- Wavelength 15
    0.865,                    !- Transmittance 15
    0.083,                    !- Front Reflectance 15
    0.083,                    !- Back Reflectance 15
    0.375,                    !- Wavelength 16
    0.851,                    !- Transmittance 16
    0.081,                    !- Front Reflectance 16
    0.081,                    !- Back Reflectance 16
    0.38,                     !- Wavelength 17
    0.848,                    !- Transmittance 17
    0.081,                    !- Front Reflectance 17
    0.081,                    !- Back Reflectance 17
    0.385,                    !- Wavelength 18
    0.866,                    !- Transmittance 18
    0.082,                    !- Front Reflectance 18
    0.082,                    !- Back Reflectance 18
    0.39,                     !- Wavelength 19
    0.882,                    !- Transmittance 19
    0.084,                    !- Front Reflectance 19
    0.084,                    !- Back Reflectance 19
    0.395,                    !- Wavelength 20
    0.892,                    !- Transmittance 20
    0.084,                    !- Front Reflectance 20
    0.084,                    !- Back Reflectance 20
    0.4,                      !- Wavelength 21
    0.895,                    !- Transmittance 21
    0.084,                    !- Front Reflectance 21
    0.084,                    !- Back Reflectance 21
    0.405,                    !- Wavelength 22
    0.895,                    !- Transmittance 22
    0.084,                    !- Front Reflectance 22
    0.084,                    !- Back Reflectance 22
    0.41,                     !- Wavelength 23
    0.894,                    !- Transmittance 23
    0.084,                    !- Front Reflectance 23
    0.084,                    !- Back Reflectance 23
    0.415,                    !- Wavelength 24
    0.893,                    !- Transmittance 24
    0.084,                    !- Front Reflectance 24
    0.084,                    !- Back Reflectance 24
    0.42,                     !- Wavelength 25
    0.893,                    !- Transmittance 25
    0.084,                    !- Front Reflectance 25
    0.084,                    !- Back Reflectance 25
    0.425,                    !- Wavelength 26
    0.893,                    !- Transmittance 26
    0.084,                    !- Front Reflectance 26
    0.084,                    !- Back Reflectance 26
    0.43,                     !- Wavelength 27
    0.894,                    !- Transmittance 27
    0.083,                    !- Front Reflectance 27
    0.083,                    !- Back Reflectance 27
    0.435,                    !- Wavelength 28
    0.894,                    !- Transmittance 28
    0.083,                    !- Front Reflectance 28
    0.083,                    !- Back Reflectance 28
    0.44,                     !- Wavelength 29
    0.894,                    !- Transmittance 29
    0.083,                    !- Front Reflectance 29
    0.083,                    !- Back Reflectance 29
    0.445,                    !- Wavelength 30
    0.896,                    !- Transmittance 30
    0.083,                    !- Front Reflectance 30
    0.083,                    !- Back Reflectance 30
    0.45,                     !- Wavelength 31
    0.898,                    !- Transmittance 31
    0.083,                    !- Front Reflectance 31
    0.083,                    !- Back Reflectance 31
    0.455,                    !- Wavelength 32
    0.901,                    !- Transmittance 32
    0.083,                    !- Front Reflectance 32
    0.083,                    !- Back Reflectance 32
    0.46,                     !- Wavelength 33
    0.903,                    !- Transmittance 33
    0.083,                    !- Front Reflectance 33
    0.083,                    !- Back Reflectance 33
    0.465,                    !- Wavelength 34
    0.904,                    !- Transmittance 34
    0.083,                    !- Front Reflectance 34
    0.083,                    !- Back Reflectance 34
    0.47,                     !- Wavelength 35
    0.905,                    !- Transmittance 35
    0.083,                    !- Front Reflectance 35
    0.083,                    !- Back Reflectance 35
    0.475,                    !- Wavelength 36
    0.905,                    !- Transmittance 36
    0.083,                    !- Front Reflectance 36
    0.083,                    !- Back Reflectance 36
    0.48,                     !- Wavelength 37
    0.906,                    !- Transmittance 37
    0.083,                    !- Front Reflectance 37
    0.083,                    !- Back Reflectance 37
    0.485,                    !- Wavelength 38
    0.906,                    !- Transmittance 38
    0.083,                    !- Front Reflectance 38
    0.083,                    !- Back Reflectance 38
    0.49,                     !- Wavelength 39
    0.907,                    !- Transmittance 39
    0.083,                    !- Front Reflectance 39
    0.083,                    !- Back Reflectance 39
    0.495,                    !- Wavelength 40
    0.907,                    !- Transmittance 40
    0.083,                    !- Front Reflectance 40
    0.083,                    !- Back Reflectance 40
    0.5,                      !- Wavelength 41
    0.908,                    !- Transmittance 41
    0.083,                    !- Front Reflectance 41
    0.083,                    !- Back Reflectance 41
    0.505,                    !- Wavelength 42
    0.908,                    !- Transmittance 42
    0.083,                    !- Front Reflectance 42
    0.083,                    !- Back Reflectance 42
    0.51,                     !- Wavelength 43
    0.908,                    !- Transmittance 43
    0.083,                    !- Front Reflectance 43
    0.083,                    !- Back Reflectance 43
    0.515,                    !- Wavelength 44
    0.908,                    !- Transmittance 44
    0.083,                    !- Front Reflectance 44
    0.083,                    !- Back Reflectance 44
    0.52,                     !- Wavelength 45
    0.908,                    !- Transmittance 45
    0.083,                    !- Front Reflectance 45
    0.083,                    !- Back Reflectance 45
    0.525,                    !- Wavelength 46
    0.907,                    !- Transmittance 46
    0.083,                    !- Front Reflectance 46
    0.083,                    !- Back Reflectance 46
    0.53,                     !- Wavelength 47
    0.907,                    !- Transmittance 47
    0.083,                    !- Front Reflectance 47
    0.083,                    !- Back Reflectance 47
    0.535,                    !- Wavelength 48
    0.907,                    !- Transmittance 48
    0.083,                    !- Front Reflectance 48
    0.083,                    !- Back Reflectance 48
    0.54,                     !- Wavelength 49
    0.907,                    !- Transmittance 49
    0.083,                    !- Front Reflectance 49
    0.083,                    !- Back Reflectance 49
    0.545,                    !- Wavelength 50
    0.906,                    !- Transmittance 50
    0.083,                    !- Front Reflectance 50
    0.083,                    !- Back Reflectance 50
    0.55,                     !- Wavelength 51
    0.905,                    !- Transmittance 51
    0.082,                    !- Front Reflectance 51
    0.082,                    !- Back Reflectance 51
    0.555,                    !- Wavelength 52
    0.905,                    !- Transmittance 52
    0.082,                    !- Front Reflectance 52
    0.082,                    !- Back Reflectance 52
    0.56,                     !- Wavelength 53
    0.904,                    !- Transmittance 53
    0.082,                    !- Front Reflectance 53
    0.082,                    !- Back Reflectance 53
    0.565,                    !- Wavelength 54
    0.903,                    !- Transmittance 54
    0.082,                    !- Front Reflectance 54
    0.082,                    !- Back Reflectance 54
    0.57,                     !- Wavelength 55
    0.902,                    !- Transmittance 55
    0.082,                    !- Front Reflectance 55
    0.082,                    !- Back Reflectance 55
    0.575,                    !- Wavelength 56
    0.9,                      !- Transmittance 56
    0.082,                    !- Front Reflectance 56
    0.082,                    !- Back Reflectance 56
    0.58,                     !- Wavelength 57
    0.898,                    !- Transmittance 57
    0.082,                    !- Front Reflectance 57
    0.082,                    !- Back Reflectance 57
    0.585,                    !- Wavelength 58
    0.897,                    !- Transmittance 58
    0.082,                    !- Front Reflectance 58
    0.082,                    !- Back Reflectance 58
    0.59,                     !- Wavelength 59
    0.896,                    !- Transmittance 59
    0.081,                    !- Front Reflectance 59
    0.081,                    !- Back Reflectance 59
    0.595,                    !- Wavelength 60
    0.895,                    !- Transmittance 60
    0.081,                    !- Front Reflectance 60
    0.081,                    !- Back Reflectance 60
    0.6,                      !- Wavelength 61
    0.893,                    !- Transmittance 61
    0.081,                    !- Front Reflectance 61
    0.081,                    !- Back Reflectance 61
    0.605,                    !- Wavelength 62
    0.891,                    !- Transmittance 62
    0.081,                    !- Front Reflectance 62
    0.081,                    !- Back Reflectance 62
    0.61,                     !- Wavelength 63
    0.889,                    !- Transmittance 63
    0.08,                     !- Front Reflectance 63
    0.08,                     !- Back Reflectance 63
    0.615,                    !- Wavelength 64
    0.887,                    !- Transmittance 64
    0.08,                     !- Front Reflectance 64
    0.08,                     !- Back Reflectance 64
    0.62,                     !- Wavelength 65
    0.885,                    !- Transmittance 65
    0.08,                     !- Front Reflectance 65
    0.08,                     !- Back Reflectance 65
    0.625,                    !- Wavelength 66
    0.884,                    !- Transmittance 66
    0.08,                     !- Front Reflectance 66
    0.08,                     !- Back Reflectance 66
    0.63,                     !- Wavelength 67
    0.882,                    !- Transmittance 67
    0.079,                    !- Front Reflectance 67
    0.079,                    !- Back Reflectance 67
    0.635,                    !- Wavelength 68
    0.88,                     !- Transmittance 68
    0.079,                    !- Front Reflectance 68
    0.079,                    !- Back Reflectance 68
    0.64,                     !- Wavelength 69
    0.877,                    !- Transmittance 69
    0.079,                    !- Front Reflectance 69
    0.079,                    !- Back Reflectance 69
    0.645,                    !- Wavelength 70
    0.875,                    !- Transmittance 70
    0.079,                    !- Front Reflectance 70
    0.079,                    !- Back Reflectance 70
    0.65,                     !- Wavelength 71
    0.873,                    !- Transmittance 71
    0.078,                    !- Front Reflectance 71
    0.078,                    !- Back Reflectance 71
    0.655,                    !- Wavelength 72
    0.871,                    !- Transmittance 72
    0.078,                    !- Front Reflectance 72
    0.078,                    !- Back Reflectance 72
    0.66,                     !- Wavelength 73
    0.868,                    !- Transmittance 73
    0.078,                    !- Front Reflectance 73
    0.078,                    !- Back Reflectance 73
    0.665,                    !- Wavelength 74
    0.866,                    !- Transmittance 74
    0.078,                    !- Front Reflectance 74
    0.078,                    !- Back Reflectance 74
    0.67,                     !- Wavelength 75
    0.864,                    !- Transmittance 75
    0.077,                    !- Front Reflectance 75
    0.077,                    !- Back Reflectance 75
    0.675,                    !- Wavelength 76
    0.861,                    !- Transmittance 76
    0.077,                    !- Front Reflectance 76
    0.077,                    !- Back Reflectance 76
    0.68,                     !- Wavelength 77
    0.858,                    !- Transmittance 77
    0.077,                    !- Front Reflectance 77
    0.077,                    !- Back Reflectance 77
    0.685,                    !- Wavelength 78
    0.856,                    !- Transmittance 78
    0.077,                    !- Front Reflectance 78
    0.077,                    !- Back Reflectance 78
    0.69,                     !- Wavelength 79
    0.853,                    !- Transmittance 79
    0.076,                    !- Front Reflectance 79
    0.076,                    !- Back Reflectance 79
    0.695,                    !- Wavelength 80
    0.851,                    !- Transmittance 80
    0.076,                    !- Front Reflectance 80
    0.076,                    !- Back Reflectance 80
    0.7,                      !- Wavelength 81
    0.848,                    !- Transmittance 81
    0.076,                    !- Front Reflectance 81
    0.076,                    !- Back Reflectance 81
    0.705,                    !- Wavelength 82
    0.846,                    !- Transmittance 82
    0.076,                    !- Front Reflectance 82
    0.076,                    !- Back Reflectance 82
    0.71,                     !- Wavelength 83
    0.843,                    !- Transmittance 83
    0.075,                    !- Front Reflectance 83
    0.075,                    !- Back Reflectance 83
    0.715,                    !- Wavelength 84
    0.84,                     !- Transmittance 84
    0.075,                    !- Front Reflectance 84
    0.075,                    !- Back Reflectance 84
    0.72,                     !- Wavelength 85
    0.837,                    !- Transmittance 85
    0.075,                    !- Front Reflectance 85
    0.075,                    !- Back Reflectance 85
    0.725,                    !- Wavelength 86
    0.834,                    !- Transmittance 86
    0.075,                    !- Front Reflectance 86
    0.075,                    !- Back Reflectance 86
    0.73,                     !- Wavelength 87
    0.832,                    !- Transmittance 87
    0.074,                    !- Front Reflectance 87
    0.074,                    !- Back Reflectance 87
    0.735,                    !- Wavelength 88
    0.829,                    !- Transmittance 88
    0.074,                    !- Front Reflectance 88
    0.074,                    !- Back Reflectance 88
    0.74,                     !- Wavelength 89
    0.826,                    !- Transmittance 89
    0.074,                    !- Front Reflectance 89
    0.074,                    !- Back Reflectance 89
    0.745,                    !- Wavelength 90
    0.823,                    !- Transmittance 90
    0.074,                    !- Front Reflectance 90
    0.074,                    !- Back Reflectance 90
    0.75,                     !- Wavelength 91
    0.821,                    !- Transmittance 91
    0.073,                    !- Front Reflectance 91
    0.073,                    !- Back Reflectance 91
    0.755,                    !- Wavelength 92
    0.818,                    !- Transmittance 92
    0.073,                    !- Front Reflectance 92
    0.073,                    !- Back Reflectance 92
    0.76,                     !- Wavelength 93
    0.815,                    !- Transmittance 93
    0.073,                    !- Front Reflectance 93
    0.073,                    !- Back Reflectance 93
    0.765,                    !- Wavelength 94
    0.812,                    !- Transmittance 94
    0.073,                    !- Front Reflectance 94
    0.073,                    !- Back Reflectance 94
    0.77,                     !- Wavelength 95
    0.81,                     !- Transmittance 95
    0.073,                    !- Front Reflectance 95
    0.073,                    !- Back Reflectance 95
    0.775,                    !- Wavelength 96
    0.807,                    !- Transmittance 96
    0.073,                    !- Front Reflectance 96
    0.073,                    !- Back Reflectance 96
    0.78,                     !- Wavelength 97
    0.804,                    !- Transmittance 97
    0.072,                    !- Front Reflectance 97
    0.072,                    !- Back Reflectance 97
    0.785,                    !- Wavelength 98
    0.801,                    !- Transmittance 98
    0.072,                    !- Front Reflectance 98
    0.072,                    !- Back Reflectance 98
    0.79,                     !- Wavelength 99
    0.798,                    !- Transmittance 99
    0.072,                    !- Front Reflectance 99
    0.072,                    !- Back Reflectance 99
    0.795,                    !- Wavelength 100
    0.796,                    !- Transmittance 100
    0.072,                    !- Front Reflectance 100
    0.072,                    !- Back Reflectance 100
    0.8,                      !- Wavelength 101
    0.794,                    !- Transmittance 101
    0.071,                    !- Front Reflectance 101
    0.071,                    !- Back Reflectance 101
    0.805,                    !- Wavelength 102
    0.791,                    !- Transmittance 102
    0.071,                    !- Front Reflectance 102
    0.071,                    !- Back Reflectance 102
    0.81,                     !- Wavelength 103
    0.788,                    !- Transmittance 103
    0.071,                    !- Front Reflectance 103
    0.071,                    !- Back Reflectance 103
    0.815,                    !- Wavelength 104
    0.786,                    !- Transmittance 104
    0.071,                    !- Front Reflectance 104
    0.071,                    !- Back Reflectance 104
    0.82,                     !- Wavelength 105
    0.785,                    !- Transmittance 105
    0.071,                    !- Front Reflectance 105
    0.071,                    !- Back Reflectance 105
    0.825,                    !- Wavelength 106
    0.783,                    !- Transmittance 106
    0.071,                    !- Front Reflectance 106
    0.071,                    !- Back Reflectance 106
    0.83,                     !- Wavelength 107
    0.78,                     !- Transmittance 107
    0.07,                     !- Front Reflectance 107
    0.07,                     !- Back Reflectance 107
    0.835,                    !- Wavelength 108
    0.779,                    !- Transmittance 108
    0.07,                     !- Front Reflectance 108
    0.07,                     !- Back Reflectance 108
    0.84,                     !- Wavelength 109
    0.777,                    !- Transmittance 109
    0.07,                     !- Front Reflectance 109
    0.07,                     !- Back Reflectance 109
    0.845,                    !- Wavelength 110
    0.774,                    !- Transmittance 110
    0.07,                     !- Front Reflectance 110
    0.07,                     !- Back Reflectance 110
    0.85,                     !- Wavelength 111
    0.77,                     !- Transmittance 111
    0.069,                    !- Front Reflectance 111
    0.069,                    !- Back Reflectance 111
    0.855,                    !- Wavelength 112
    0.768,                    !- Transmittance 112
    0.069,                    !- Front Reflectance 112
    0.069,                    !- Back Reflectance 112
    0.86,                     !- Wavelength 113
    0.766,                    !- Transmittance 113
    0.069,                    !- Front Reflectance 113
    0.069,                    !- Back Reflectance 113
    0.865,                    !- Wavelength 114
    0.765,                    !- Transmittance 114
    0.069,                    !- Front Reflectance 114
    0.069,                    !- Back Reflectance 114
    0.87,                     !- Wavelength 115
    0.763,                    !- Transmittance 115
    0.069,                    !- Front Reflectance 115
    0.069,                    !- Back Reflectance 115
    0.875,                    !- Wavelength 116
    0.762,                    !- Transmittance 116
    0.069,                    !- Front Reflectance 116
    0.069,                    !- Back Reflectance 116
    0.88,                     !- Wavelength 117
    0.76,                     !- Transmittance 117
    0.068,                    !- Front Reflectance 117
    0.068,                    !- Back Reflectance 117
    0.885,                    !- Wavelength 118
    0.759,                    !- Transmittance 118
    0.069,                    !- Front Reflectance 118
    0.069,                    !- Back Reflectance 118
    0.89,                     !- Wavelength 119
    0.757,                    !- Transmittance 119
    0.069,                    !- Front Reflectance 119
    0.069,                    !- Back Reflectance 119
    0.895,                    !- Wavelength 120
    0.756,                    !- Transmittance 120
    0.069,                    !- Front Reflectance 120
    0.069,                    !- Back Reflectance 120
    0.9,                      !- Wavelength 121
    0.755,                    !- Transmittance 121
    0.068,                    !- Front Reflectance 121
    0.068,                    !- Back Reflectance 121
    0.905,                    !- Wavelength 122
    0.754,                    !- Transmittance 122
    0.068,                    !- Front Reflectance 122
    0.068,                    !- Back Reflectance 122
    0.91,                     !- Wavelength 123
    0.753,                    !- Transmittance 123
    0.068,                    !- Front Reflectance 123
    0.068,                    !- Back Reflectance 123
    0.915,                    !- Wavelength 124
    0.752,                    !- Transmittance 124
    0.068,                    !- Front Reflectance 124
    0.068,                    !- Back Reflectance 124
    0.92,                     !- Wavelength 125
    0.75,                     !- Transmittance 125
    0.068,                    !- Front Reflectance 125
    0.068,                    !- Back Reflectance 125
    0.925,                    !- Wavelength 126
    0.749,                    !- Transmittance 126
    0.068,                    !- Front Reflectance 126
    0.068,                    !- Back Reflectance 126
    0.93,                     !- Wavelength 127
    0.748,                    !- Transmittance 127
    0.067,                    !- Front Reflectance 127
    0.067,                    !- Back Reflectance 127
    0.935,                    !- Wavelength 128
    0.748,                    !- Transmittance 128
    0.067,                    !- Front Reflectance 128
    0.067,                    !- Back Reflectance 128
    0.94,                     !- Wavelength 129
    0.747,                    !- Transmittance 129
    0.067,                    !- Front Reflectance 129
    0.067,                    !- Back Reflectance 129
    0.945,                    !- Wavelength 130
    0.746,                    !- Transmittance 130
    0.067,                    !- Front Reflectance 130
    0.067,                    !- Back Reflectance 130
    0.95,                     !- Wavelength 131
    0.745,                    !- Transmittance 131
    0.067,                    !- Front Reflectance 131
    0.067,                    !- Back Reflectance 131
    0.955,                    !- Wavelength 132
    0.745,                    !- Transmittance 132
    0.067,                    !- Front Reflectance 132
    0.067,                    !- Back Reflectance 132
    0.96,                     !- Wavelength 133
    0.744,                    !- Transmittance 133
    0.067,                    !- Front Reflectance 133
    0.067,                    !- Back Reflectance 133
    0.965,                    !- Wavelength 134
    0.744,                    !- Transmittance 134
    0.067,                    !- Front Reflectance 134
    0.067,                    !- Back Reflectance 134
    0.97,                     !- Wavelength 135
    0.743,                    !- Transmittance 135
    0.067,                    !- Front Reflectance 135
    0.067,                    !- Back Reflectance 135
    0.975,                    !- Wavelength 136
    0.742,                    !- Transmittance 136
    0.067,                    !- Front Reflectance 136
    0.067,                    !- Back Reflectance 136
    0.98,                     !- Wavelength 137
    0.742,                    !- Transmittance 137
    0.066,                    !- Front Reflectance 137
    0.066,                    !- Back Reflectance 137
    0.985,                    !- Wavelength 138
    0.741,                    !- Transmittance 138
    0.067,                    !- Front Reflectance 138
    0.067,                    !- Back Reflectance 138
    0.99,                     !- Wavelength 139
    0.741,                    !- Transmittance 139
    0.067,                    !- Front Reflectance 139
    0.067,                    !- Back Reflectance 139
    0.995,                    !- Wavelength 140
    0.741,                    !- Transmittance 140
    0.067,                    !- Front Reflectance 140
    0.067,                    !- Back Reflectance 140
    1,                        !- Wavelength 141
    0.74,                     !- Transmittance 141
    0.067,                    !- Front Reflectance 141
    0.067,                    !- Back Reflectance 141
    1.005,                    !- Wavelength 142
    0.739,                    !- Transmittance 142
    0.067,                    !- Front Reflectance 142
    0.067,                    !- Back Reflectance 142
    1.01,                     !- Wavelength 143
    0.738,                    !- Transmittance 143
    0.067,                    !- Front Reflectance 143
    0.067,                    !- Back Reflectance 143
    1.015,                    !- Wavelength 144
    0.738,                    !- Transmittance 144
    0.067,                    !- Front Reflectance 144
    0.067,                    !- Back Reflectance 144
    1.02,                     !- Wavelength 145
    0.738,                    !- Transmittance 145
    0.067,                    !- Front Reflectance 145
    0.067,                    !- Back Reflectance 145
    1.025,                    !- Wavelength 146
    0.738,                    !- Transmittance 146
    0.067,                    !- Front Reflectance 146
    0.067,                    !- Back Reflectance 146
    1.03,                     !- Wavelength 147
    0.738,                    !- Transmittance 147
    0.067,                    !- Front Reflectance 147
    0.067,                    !- Back Reflectance 147
    1.035,                    !- Wavelength 148
    0.738,                    !- Transmittance 148
    0.066,                    !- Front Reflectance 148
    0.066,                    !- Back Reflectance 148
    1.04,                     !- Wavelength 149
    0.738,                    !- Transmittance 149
    0.066,                    !- Front Reflectance 149
    0.066,                    !- Back Reflectance 149
    1.045,                    !- Wavelength 150
    0.738,                    !- Transmittance 150
    0.066,                    !- Front Reflectance 150
    0.066,                    !- Back Reflectance 150
    1.05,                     !- Wavelength 151
    0.738,                    !- Transmittance 151
    0.066,                    !- Front Reflectance 151
    0.066,                    !- Back Reflectance 151
    1.055,                    !- Wavelength 152
    0.737,                    !- Transmittance 152
    0.066,                    !- Front Reflectance 152
    0.066,                    !- Back Reflectance 152
    1.06,                     !- Wavelength 153
    0.737,                    !- Transmittance 153
    0.066,                    !- Front Reflectance 153
    0.066,                    !- Back Reflectance 153
    1.065,                    !- Wavelength 154
    0.737,                    !- Transmittance 154
    0.066,                    !- Front Reflectance 154
    0.066,                    !- Back Reflectance 154
    1.07,                     !- Wavelength 155
    0.737,                    !- Transmittance 155
    0.066,                    !- Front Reflectance 155
    0.066,                    !- Back Reflectance 155
    1.075,                    !- Wavelength 156
    0.737,                    !- Transmittance 156
    0.066,                    !- Front Reflectance 156
    0.066,                    !- Back Reflectance 156
    1.08,                     !- Wavelength 157
    0.737,                    !- Transmittance 157
    0.065,                    !- Front Reflectance 157
    0.065,                    !- Back Reflectance 157
    1.085,                    !- Wavelength 158
    0.737,                    !- Transmittance 158
    0.065,                    !- Front Reflectance 158
    0.065,                    !- Back Reflectance 158
    1.09,                     !- Wavelength 159
    0.736,                    !- Transmittance 159
    0.065,                    !- Front Reflectance 159
    0.065,                    !- Back Reflectance 159
    1.095,                    !- Wavelength 160
    0.736,                    !- Transmittance 160
    0.065,                    !- Front Reflectance 160
    0.065,                    !- Back Reflectance 160
    1.1,                      !- Wavelength 161
    0.737,                    !- Transmittance 161
    0.065,                    !- Front Reflectance 161
    0.065,                    !- Back Reflectance 161
    1.105,                    !- Wavelength 162
    0.737,                    !- Transmittance 162
    0.065,                    !- Front Reflectance 162
    0.065,                    !- Back Reflectance 162
    1.11,                     !- Wavelength 163
    0.737,                    !- Transmittance 163
    0.065,                    !- Front Reflectance 163
    0.065,                    !- Back Reflectance 163
    1.115,                    !- Wavelength 164
    0.737,                    !- Transmittance 164
    0.065,                    !- Front Reflectance 164
    0.065,                    !- Back Reflectance 164
    1.12,                     !- Wavelength 165
    0.737,                    !- Transmittance 165
    0.065,                    !- Front Reflectance 165
    0.065,                    !- Back Reflectance 165
    1.125,                    !- Wavelength 166
    0.737,                    !- Transmittance 166
    0.065,                    !- Front Reflectance 166
    0.065,                    !- Back Reflectance 166
    1.13,                     !- Wavelength 167
    0.737,                    !- Transmittance 167
    0.065,                    !- Front Reflectance 167
    0.065,                    !- Back Reflectance 167
    1.135,                    !- Wavelength 168
    0.738,                    !- Transmittance 168
    0.065,                    !- Front Reflectance 168
    0.065,                    !- Back Reflectance 168
    1.14,                     !- Wavelength 169
    0.738,                    !- Transmittance 169
    0.065,                    !- Front Reflectance 169
    0.065,                    !- Back Reflectance 169
    1.145,                    !- Wavelength 170
    0.738,                    !- Transmittance 170
    0.065,                    !- Front Reflectance 170
    0.065,                    !- Back Reflectance 170
    1.15,                     !- Wavelength 171
    0.739,                    !- Transmittance 171
    0.065,                    !- Front Reflectance 171
    0.065,                    !- Back Reflectance 171
    1.155,                    !- Wavelength 172
    0.739,                    !- Transmittance 172
    0.065,                    !- Front Reflectance 172
    0.065,                    !- Back Reflectance 172
    1.16,                     !- Wavelength 173
    0.739,                    !- Transmittance 173
    0.065,                    !- Front Reflectance 173
    0.065,                    !- Back Reflectance 173
    1.165,                    !- Wavelength 174
    0.739,                    !- Transmittance 174
    0.065,                    !- Front Reflectance 174
    0.065,                    !- Back Reflectance 174
    1.17,                     !- Wavelength 175
    0.74,                     !- Transmittance 175
    0.065,                    !- Front Reflectance 175
    0.065,                    !- Back Reflectance 175
    1.175,                    !- Wavelength 176
    0.74,                     !- Transmittance 176
    0.065,                    !- Front Reflectance 176
    0.065,                    !- Back Reflectance 176
    1.18,                     !- Wavelength 177
    0.741,                    !- Transmittance 177
    0.065,                    !- Front Reflectance 177
    0.065,                    !- Back Reflectance 177
    1.185,                    !- Wavelength 178
    0.741,                    !- Transmittance 178
    0.065,                    !- Front Reflectance 178
    0.065,                    !- Back Reflectance 178
    1.19,                     !- Wavelength 179
    0.742,                    !- Transmittance 179
    0.065,                    !- Front Reflectance 179
    0.065,                    !- Back Reflectance 179
    1.195,                    !- Wavelength 180
    0.742,                    !- Transmittance 180
    0.065,                    !- Front Reflectance 180
    0.065,                    !- Back Reflectance 180
    1.2,                      !- Wavelength 181
    0.742,                    !- Transmittance 181
    0.065,                    !- Front Reflectance 181
    0.065,                    !- Back Reflectance 181
    1.205,                    !- Wavelength 182
    0.743,                    !- Transmittance 182
    0.065,                    !- Front Reflectance 182
    0.065,                    !- Back Reflectance 182
    1.21,                     !- Wavelength 183
    0.743,                    !- Transmittance 183
    0.065,                    !- Front Reflectance 183
    0.065,                    !- Back Reflectance 183
    1.215,                    !- Wavelength 184
    0.744,                    !- Transmittance 184
    0.065,                    !- Front Reflectance 184
    0.065,                    !- Back Reflectance 184
    1.22,                     !- Wavelength 185
    0.745,                    !- Transmittance 185
    0.065,                    !- Front Reflectance 185
    0.065,                    !- Back Reflectance 185
    1.225,                    !- Wavelength 186
    0.745,                    !- Transmittance 186
    0.066,                    !- Front Reflectance 186
    0.066,                    !- Back Reflectance 186
    1.23,                     !- Wavelength 187
    0.746,                    !- Transmittance 187
    0.066,                    !- Front Reflectance 187
    0.066,                    !- Back Reflectance 187
    1.235,                    !- Wavelength 188
    0.746,                    !- Transmittance 188
    0.066,                    !- Front Reflectance 188
    0.066,                    !- Back Reflectance 188
    1.24,                     !- Wavelength 189
    0.747,                    !- Transmittance 189
    0.066,                    !- Front Reflectance 189
    0.066,                    !- Back Reflectance 189
    1.245,                    !- Wavelength 190
    0.748,                    !- Transmittance 190
    0.066,                    !- Front Reflectance 190
    0.066,                    !- Back Reflectance 190
    1.25,                     !- Wavelength 191
    0.748,                    !- Transmittance 191
    0.066,                    !- Front Reflectance 191
    0.066,                    !- Back Reflectance 191
    1.255,                    !- Wavelength 192
    0.749,                    !- Transmittance 192
    0.066,                    !- Front Reflectance 192
    0.066,                    !- Back Reflectance 192
    1.26,                     !- Wavelength 193
    0.75,                     !- Transmittance 193
    0.066,                    !- Front Reflectance 193
    0.066,                    !- Back Reflectance 193
    1.265,                    !- Wavelength 194
    0.751,                    !- Transmittance 194
    0.066,                    !- Front Reflectance 194
    0.066,                    !- Back Reflectance 194
    1.27,                     !- Wavelength 195
    0.752,                    !- Transmittance 195
    0.066,                    !- Front Reflectance 195
    0.066,                    !- Back Reflectance 195
    1.275,                    !- Wavelength 196
    0.753,                    !- Transmittance 196
    0.066,                    !- Front Reflectance 196
    0.066,                    !- Back Reflectance 196
    1.28,                     !- Wavelength 197
    0.753,                    !- Transmittance 197
    0.066,                    !- Front Reflectance 197
    0.066,                    !- Back Reflectance 197
    1.285,                    !- Wavelength 198
    0.754,                    !- Transmittance 198
    0.066,                    !- Front Reflectance 198
    0.066,                    !- Back Reflectance 198
    1.29,                     !- Wavelength 199
    0.755,                    !- Transmittance 199
    0.066,                    !- Front Reflectance 199
    0.066,                    !- Back Reflectance 199
    1.295,                    !- Wavelength 200
    0.756,                    !- Transmittance 200
    0.066,                    !- Front Reflectance 200
    0.066,                    !- Back Reflectance 200
    1.3,                      !- Wavelength 201
    0.757,                    !- Transmittance 201
    0.066,                    !- Front Reflectance 201
    0.066,                    !- Back Reflectance 201
    1.305,                    !- Wavelength 202
    0.758,                    !- Transmittance 202
    0.066,                    !- Front Reflectance 202
    0.066,                    !- Back Reflectance 202
    1.31,                     !- Wavelength 203
    0.759,                    !- Transmittance 203
    0.066,                    !- Front Reflectance 203
    0.066,                    !- Back Reflectance 203
    1.315,                    !- Wavelength 204
    0.76,                     !- Transmittance 204
    0.066,                    !- Front Reflectance 204
    0.066,                    !- Back Reflectance 204
    1.32,                     !- Wavelength 205
    0.761,                    !- Transmittance 205
    0.066,                    !- Front Reflectance 205
    0.066,                    !- Back Reflectance 205
    1.325,                    !- Wavelength 206
    0.762,                    !- Transmittance 206
    0.066,                    !- Front Reflectance 206
    0.066,                    !- Back Reflectance 206
    1.33,                     !- Wavelength 207
    0.763,                    !- Transmittance 207
    0.066,                    !- Front Reflectance 207
    0.066,                    !- Back Reflectance 207
    1.335,                    !- Wavelength 208
    0.764,                    !- Transmittance 208
    0.066,                    !- Front Reflectance 208
    0.066,                    !- Back Reflectance 208
    1.34,                     !- Wavelength 209
    0.765,                    !- Transmittance 209
    0.066,                    !- Front Reflectance 209
    0.066,                    !- Back Reflectance 209
    1.345,                    !- Wavelength 210
    0.766,                    !- Transmittance 210
    0.066,                    !- Front Reflectance 210
    0.066,                    !- Back Reflectance 210
    1.35,                     !- Wavelength 211
    0.767,                    !- Transmittance 211
    0.066,                    !- Front Reflectance 211
    0.066,                    !- Back Reflectance 211
    1.355,                    !- Wavelength 212
    0.768,                    !- Transmittance 212
    0.066,                    !- Front Reflectance 212
    0.066,                    !- Back Reflectance 212
    1.36,                     !- Wavelength 213
    0.769,                    !- Transmittance 213
    0.066,                    !- Front Reflectance 213
    0.066,                    !- Back Reflectance 213
    1.365,                    !- Wavelength 214
    0.77,                     !- Transmittance 214
    0.067,                    !- Front Reflectance 214
    0.067,                    !- Back Reflectance 214
    1.37,                     !- Wavelength 215
    0.771,                    !- Transmittance 215
    0.067,                    !- Front Reflectance 215
    0.067,                    !- Back Reflectance 215
    1.375,                    !- Wavelength 216
    0.772,                    !- Transmittance 216
    0.067,                    !- Front Reflectance 216
    0.067,                    !- Back Reflectance 216
    1.38,                     !- Wavelength 217
    0.773,                    !- Transmittance 217
    0.067,                    !- Front Reflectance 217
    0.067,                    !- Back Reflectance 217
    1.385,                    !- Wavelength 218
    0.774,                    !- Transmittance 218
    0.068,                    !- Front Reflectance 218
    0.068,                    !- Back Reflectance 218
    1.39,                     !- Wavelength 219
    0.775,                    !- Transmittance 219
    0.068,                    !- Front Reflectance 219
    0.068,                    !- Back Reflectance 219
    1.395,                    !- Wavelength 220
    0.776,                    !- Transmittance 220
    0.068,                    !- Front Reflectance 220
    0.068,                    !- Back Reflectance 220
    1.4,                      !- Wavelength 221
    0.777,                    !- Transmittance 221
    0.068,                    !- Front Reflectance 221
    0.068,                    !- Back Reflectance 221
    1.405,                    !- Wavelength 222
    0.779,                    !- Transmittance 222
    0.068,                    !- Front Reflectance 222
    0.068,                    !- Back Reflectance 222
    1.41,                     !- Wavelength 223
    0.78,                     !- Transmittance 223
    0.068,                    !- Front Reflectance 223
    0.068,                    !- Back Reflectance 223
    1.415,                    !- Wavelength 224
    0.781,                    !- Transmittance 224
    0.068,                    !- Front Reflectance 224
    0.068,                    !- Back Reflectance 224
    1.42,                     !- Wavelength 225
    0.783,                    !- Transmittance 225
    0.068,                    !- Front Reflectance 225
    0.068,                    !- Back Reflectance 225
    1.425,                    !- Wavelength 226
    0.784,                    !- Transmittance 226
    0.068,                    !- Front Reflectance 226
    0.068,                    !- Back Reflectance 226
    1.43,                     !- Wavelength 227
    0.786,                    !- Transmittance 227
    0.068,                    !- Front Reflectance 227
    0.068,                    !- Back Reflectance 227
    1.435,                    !- Wavelength 228
    0.788,                    !- Transmittance 228
    0.068,                    !- Front Reflectance 228
    0.068,                    !- Back Reflectance 228
    1.44,                     !- Wavelength 229
    0.789,                    !- Transmittance 229
    0.068,                    !- Front Reflectance 229
    0.068,                    !- Back Reflectance 229
    1.445,                    !- Wavelength 230
    0.791,                    !- Transmittance 230
    0.068,                    !- Front Reflectance 230
    0.068,                    !- Back Reflectance 230
    1.45,                     !- Wavelength 231
    0.792,                    !- Transmittance 231
    0.068,                    !- Front Reflectance 231
    0.068,                    !- Back Reflectance 231
    1.455,                    !- Wavelength 232
    0.793,                    !- Transmittance 232
    0.068,                    !- Front Reflectance 232
    0.068,                    !- Back Reflectance 232
    1.46,                     !- Wavelength 233
    0.795,                    !- Transmittance 233
    0.068,                    !- Front Reflectance 233
    0.068,                    !- Back Reflectance 233
    1.465,                    !- Wavelength 234
    0.796,                    !- Transmittance 234
    0.068,                    !- Front Reflectance 234
    0.068,                    !- Back Reflectance 234
    1.47,                     !- Wavelength 235
    0.797,                    !- Transmittance 235
    0.068,                    !- Front Reflectance 235
    0.068,                    !- Back Reflectance 235
    1.475,                    !- Wavelength 236
    0.799,                    !- Transmittance 236
    0.069,                    !- Front Reflectance 236
    0.069,                    !- Back Reflectance 236
    1.48,                     !- Wavelength 237
    0.8,                      !- Transmittance 237
    0.069,                    !- Front Reflectance 237
    0.069,                    !- Back Reflectance 237
    1.485,                    !- Wavelength 238
    0.801,                    !- Transmittance 238
    0.069,                    !- Front Reflectance 238
    0.069,                    !- Back Reflectance 238
    1.49,                     !- Wavelength 239
    0.803,                    !- Transmittance 239
    0.069,                    !- Front Reflectance 239
    0.069,                    !- Back Reflectance 239
    1.495,                    !- Wavelength 240
    0.804,                    !- Transmittance 240
    0.069,                    !- Front Reflectance 240
    0.069,                    !- Back Reflectance 240
    1.5,                      !- Wavelength 241
    0.805,                    !- Transmittance 241
    0.069,                    !- Front Reflectance 241
    0.069,                    !- Back Reflectance 241
    1.505,                    !- Wavelength 242
    0.806,                    !- Transmittance 242
    0.069,                    !- Front Reflectance 242
    0.069,                    !- Back Reflectance 242
    1.51,                     !- Wavelength 243
    0.807,                    !- Transmittance 243
    0.069,                    !- Front Reflectance 243
    0.069,                    !- Back Reflectance 243
    1.515,                    !- Wavelength 244
    0.808,                    !- Transmittance 244
    0.069,                    !- Front Reflectance 244
    0.069,                    !- Back Reflectance 244
    1.52,                     !- Wavelength 245
    0.81,                     !- Transmittance 245
    0.069,                    !- Front Reflectance 245
    0.069,                    !- Back Reflectance 245
    1.525,                    !- Wavelength 246
    0.811,                    !- Transmittance 246
    0.069,                    !- Front Reflectance 246
    0.069,                    !- Back Reflectance 246
    1.53,                     !- Wavelength 247
    0.812,                    !- Transmittance 247
    0.069,                    !- Front Reflectance 247
    0.069,                    !- Back Reflectance 247
    1.535,                    !- Wavelength 248
    0.813,                    !- Transmittance 248
    0.069,                    !- Front Reflectance 248
    0.069,                    !- Back Reflectance 248
    1.54,                     !- Wavelength 249
    0.814,                    !- Transmittance 249
    0.069,                    !- Front Reflectance 249
    0.069,                    !- Back Reflectance 249
    1.545,                    !- Wavelength 250
    0.815,                    !- Transmittance 250
    0.069,                    !- Front Reflectance 250
    0.069,                    !- Back Reflectance 250
    1.55,                     !- Wavelength 251
    0.816,                    !- Transmittance 251
    0.069,                    !- Front Reflectance 251
    0.069,                    !- Back Reflectance 251
    1.555,                    !- Wavelength 252
    0.817,                    !- Transmittance 252
    0.069,                    !- Front Reflectance 252
    0.069,                    !- Back Reflectance 252
    1.56,                     !- Wavelength 253
    0.818,                    !- Transmittance 253
    0.069,                    !- Front Reflectance 253
    0.069,                    !- Back Reflectance 253
    1.565,                    !- Wavelength 254
    0.819,                    !- Transmittance 254
    0.069,                    !- Front Reflectance 254
    0.069,                    !- Back Reflectance 254
    1.57,                     !- Wavelength 255
    0.82,                     !- Transmittance 255
    0.069,                    !- Front Reflectance 255
    0.069,                    !- Back Reflectance 255
    1.575,                    !- Wavelength 256
    0.821,                    !- Transmittance 256
    0.069,                    !- Front Reflectance 256
    0.069,                    !- Back Reflectance 256
    1.58,                     !- Wavelength 257
    0.822,                    !- Transmittance 257
    0.069,                    !- Front Reflectance 257
    0.069,                    !- Back Reflectance 257
    1.585,                    !- Wavelength 258
    0.823,                    !- Transmittance 258
    0.069,                    !- Front Reflectance 258
    0.069,                    !- Back Reflectance 258
    1.59,                     !- Wavelength 259
    0.823,                    !- Transmittance 259
    0.069,                    !- Front Reflectance 259
    0.069,                    !- Back Reflectance 259
    1.595,                    !- Wavelength 260
    0.824,                    !- Transmittance 260
    0.069,                    !- Front Reflectance 260
    0.069,                    !- Back Reflectance 260
    1.6,                      !- Wavelength 261
    0.825,                    !- Transmittance 261
    0.069,                    !- Front Reflectance 261
    0.069,                    !- Back Reflectance 261
    1.605,                    !- Wavelength 262
    0.825,                    !- Transmittance 262
    0.069,                    !- Front Reflectance 262
    0.069,                    !- Back Reflectance 262
    1.61,                     !- Wavelength 263
    0.826,                    !- Transmittance 263
    0.069,                    !- Front Reflectance 263
    0.069,                    !- Back Reflectance 263
    1.615,                    !- Wavelength 264
    0.826,                    !- Transmittance 264
    0.069,                    !- Front Reflectance 264
    0.069,                    !- Back Reflectance 264
    1.62,                     !- Wavelength 265
    0.827,                    !- Transmittance 265
    0.069,                    !- Front Reflectance 265
    0.069,                    !- Back Reflectance 265
    1.625,                    !- Wavelength 266
    0.827,                    !- Transmittance 266
    0.07,                     !- Front Reflectance 266
    0.07,                     !- Back Reflectance 266
    1.63,                     !- Wavelength 267
    0.827,                    !- Transmittance 267
    0.07,                     !- Front Reflectance 267
    0.07,                     !- Back Reflectance 267
    1.635,                    !- Wavelength 268
    0.828,                    !- Transmittance 268
    0.07,                     !- Front Reflectance 268
    0.07,                     !- Back Reflectance 268
    1.64,                     !- Wavelength 269
    0.828,                    !- Transmittance 269
    0.07,                     !- Front Reflectance 269
    0.07,                     !- Back Reflectance 269
    1.645,                    !- Wavelength 270
    0.828,                    !- Transmittance 270
    0.07,                     !- Front Reflectance 270
    0.07,                     !- Back Reflectance 270
    1.65,                     !- Wavelength 271
    0.829,                    !- Transmittance 271
    0.07,                     !- Front Reflectance 271
    0.07,                     !- Back Reflectance 271
    1.655,                    !- Wavelength 272
    0.829,                    !- Transmittance 272
    0.07,                     !- Front Reflectance 272
    0.07,                     !- Back Reflectance 272
    1.66,                     !- Wavelength 273
    0.829,                    !- Transmittance 273
    0.07,                     !- Front Reflectance 273
    0.07,                     !- Back Reflectance 273
    1.665,                    !- Wavelength 274
    0.83,                     !- Transmittance 274
    0.07,                     !- Front Reflectance 274
    0.07,                     !- Back Reflectance 274
    1.67,                     !- Wavelength 275
    0.83,                     !- Transmittance 275
    0.07,                     !- Front Reflectance 275
    0.07,                     !- Back Reflectance 275
    1.675,                    !- Wavelength 276
    0.83,                     !- Transmittance 276
    0.07,                     !- Front Reflectance 276
    0.07,                     !- Back Reflectance 276
    1.68,                     !- Wavelength 277
    0.831,                    !- Transmittance 277
    0.07,                     !- Front Reflectance 277
    0.07,                     !- Back Reflectance 277
    1.685,                    !- Wavelength 278
    0.831,                    !- Transmittance 278
    0.07,                     !- Front Reflectance 278
    0.07,                     !- Back Reflectance 278
    1.69,                     !- Wavelength 279
    0.831,                    !- Transmittance 279
    0.07,                     !- Front Reflectance 279
    0.07,                     !- Back Reflectance 279
    1.695,                    !- Wavelength 280
    0.832,                    !- Transmittance 280
    0.07,                     !- Front Reflectance 280
    0.07,                     !- Back Reflectance 280
    1.7,                      !- Wavelength 281
    0.832,                    !- Transmittance 281
    0.07,                     !- Front Reflectance 281
    0.07,                     !- Back Reflectance 281
    1.705,                    !- Wavelength 282
    0.832,                    !- Transmittance 282
    0.07,                     !- Front Reflectance 282
    0.07,                     !- Back Reflectance 282
    1.71,                     !- Wavelength 283
    0.832,                    !- Transmittance 283
    0.07,                     !- Front Reflectance 283
    0.07,                     !- Back Reflectance 283
    1.715,                    !- Wavelength 284
    0.832,                    !- Transmittance 284
    0.07,                     !- Front Reflectance 284
    0.07,                     !- Back Reflectance 284
    1.72,                     !- Wavelength 285
    0.832,                    !- Transmittance 285
    0.07,                     !- Front Reflectance 285
    0.07,                     !- Back Reflectance 285
    1.725,                    !- Wavelength 286
    0.832,                    !- Transmittance 286
    0.07,                     !- Front Reflectance 286
    0.07,                     !- Back Reflectance 286
    1.73,                     !- Wavelength 287
    0.832,                    !- Transmittance 287
    0.069,                    !- Front Reflectance 287
    0.069,                    !- Back Reflectance 287
    1.735,                    !- Wavelength 288
    0.832,                    !- Transmittance 288
    0.069,                    !- Front Reflectance 288
    0.069,                    !- Back Reflectance 288
    1.74,                     !- Wavelength 289
    0.832,                    !- Transmittance 289
    0.069,                    !- Front Reflectance 289
    0.069,                    !- Back Reflectance 289
    1.745,                    !- Wavelength 290
    0.832,                    !- Transmittance 290
    0.069,                    !- Front Reflectance 290
    0.069,                    !- Back Reflectance 290
    1.75,                     !- Wavelength 291
    0.832,                    !- Transmittance 291
    0.069,                    !- Front Reflectance 291
    0.069,                    !- Back Reflectance 291
    1.755,                    !- Wavelength 292
    0.832,                    !- Transmittance 292
    0.069,                    !- Front Reflectance 292
    0.069,                    !- Back Reflectance 292
    1.76,                     !- Wavelength 293
    0.831,                    !- Transmittance 293
    0.069,                    !- Front Reflectance 293
    0.069,                    !- Back Reflectance 293
    1.765,                    !- Wavelength 294
    0.831,                    !- Transmittance 294
    0.069,                    !- Front Reflectance 294
    0.069,                    !- Back Reflectance 294
    1.77,                     !- Wavelength 295
    0.831,                    !- Transmittance 295
    0.069,                    !- Front Reflectance 295
    0.069,                    !- Back Reflectance 295
    1.775,                    !- Wavelength 296
    0.831,                    !- Transmittance 296
    0.069,                    !- Front Reflectance 296
    0.069,                    !- Back Reflectance 296
    1.78,                     !- Wavelength 297
    0.83,                     !- Transmittance 297
    0.069,                    !- Front Reflectance 297
    0.069,                    !- Back Reflectance 297
    1.785,                    !- Wavelength 298
    0.83,                     !- Transmittance 298
    0.069,                    !- Front Reflectance 298
    0.069,                    !- Back Reflectance 298
    1.79,                     !- Wavelength 299
    0.83,                     !- Transmittance 299
    0.069,                    !- Front Reflectance 299
    0.069,                    !- Back Reflectance 299
    1.795,                    !- Wavelength 300
    0.83,                     !- Transmittance 300
    0.069,                    !- Front Reflectance 300
    0.069,                    !- Back Reflectance 300
    1.8,                      !- Wavelength 301
    0.83,                     !- Transmittance 301
    0.069,                    !- Front Reflectance 301
    0.069,                    !- Back Reflectance 301
    1.805,                    !- Wavelength 302
    0.83,                     !- Transmittance 302
    0.069,                    !- Front Reflectance 302
    0.069,                    !- Back Reflectance 302
    1.81,                     !- Wavelength 303
    0.83,                     !- Transmittance 303
    0.069,                    !- Front Reflectance 303
    0.069,                    !- Back Reflectance 303
    1.815,                    !- Wavelength 304
    0.83,                     !- Transmittance 304
    0.069,                    !- Front Reflectance 304
    0.069,                    !- Back Reflectance 304
    1.82,                     !- Wavelength 305
    0.83,                     !- Transmittance 305
    0.069,                    !- Front Reflectance 305
    0.069,                    !- Back Reflectance 305
    1.825,                    !- Wavelength 306
    0.83,                     !- Transmittance 306
    0.069,                    !- Front Reflectance 306
    0.069,                    !- Back Reflectance 306
    1.83,                     !- Wavelength 307
    0.83,                     !- Transmittance 307
    0.069,                    !- Front Reflectance 307
    0.069,                    !- Back Reflectance 307
    1.835,                    !- Wavelength 308
    0.831,                    !- Transmittance 308
    0.068,                    !- Front Reflectance 308
    0.068,                    !- Back Reflectance 308
    1.84,                     !- Wavelength 309
    0.831,                    !- Transmittance 309
    0.068,                    !- Front Reflectance 309
    0.068,                    !- Back Reflectance 309
    1.845,                    !- Wavelength 310
    0.831,                    !- Transmittance 310
    0.068,                    !- Front Reflectance 310
    0.068,                    !- Back Reflectance 310
    1.85,                     !- Wavelength 311
    0.831,                    !- Transmittance 311
    0.068,                    !- Front Reflectance 311
    0.068,                    !- Back Reflectance 311
    1.855,                    !- Wavelength 312
    0.83,                     !- Transmittance 312
    0.068,                    !- Front Reflectance 312
    0.068,                    !- Back Reflectance 312
    1.86,                     !- Wavelength 313
    0.83,                     !- Transmittance 313
    0.068,                    !- Front Reflectance 313
    0.068,                    !- Back Reflectance 313
    1.865,                    !- Wavelength 314
    0.83,                     !- Transmittance 314
    0.068,                    !- Front Reflectance 314
    0.068,                    !- Back Reflectance 314
    1.87,                     !- Wavelength 315
    0.83,                     !- Transmittance 315
    0.068,                    !- Front Reflectance 315
    0.068,                    !- Back Reflectance 315
    1.875,                    !- Wavelength 316
    0.829,                    !- Transmittance 316
    0.068,                    !- Front Reflectance 316
    0.068,                    !- Back Reflectance 316
    1.88,                     !- Wavelength 317
    0.829,                    !- Transmittance 317
    0.068,                    !- Front Reflectance 317
    0.068,                    !- Back Reflectance 317
    1.885,                    !- Wavelength 318
    0.829,                    !- Transmittance 318
    0.068,                    !- Front Reflectance 318
    0.068,                    !- Back Reflectance 318
    1.89,                     !- Wavelength 319
    0.828,                    !- Transmittance 319
    0.068,                    !- Front Reflectance 319
    0.068,                    !- Back Reflectance 319
    1.895,                    !- Wavelength 320
    0.828,                    !- Transmittance 320
    0.068,                    !- Front Reflectance 320
    0.068,                    !- Back Reflectance 320
    1.9,                      !- Wavelength 321
    0.828,                    !- Transmittance 321
    0.068,                    !- Front Reflectance 321
    0.068,                    !- Back Reflectance 321
    1.905,                    !- Wavelength 322
    0.828,                    !- Transmittance 322
    0.068,                    !- Front Reflectance 322
    0.068,                    !- Back Reflectance 322
    1.91,                     !- Wavelength 323
    0.827,                    !- Transmittance 323
    0.068,                    !- Front Reflectance 323
    0.068,                    !- Back Reflectance 323
    1.915,                    !- Wavelength 324
    0.827,                    !- Transmittance 324
    0.068,                    !- Front Reflectance 324
    0.068,                    !- Back Reflectance 324
    1.92,                     !- Wavelength 325
    0.827,                    !- Transmittance 325
    0.068,                    !- Front Reflectance 325
    0.068,                    !- Back Reflectance 325
    1.925,                    !- Wavelength 326
    0.827,                    !- Transmittance 326
    0.069,                    !- Front Reflectance 326
    0.069,                    !- Back Reflectance 326
    1.93,                     !- Wavelength 327
    0.827,                    !- Transmittance 327
    0.069,                    !- Front Reflectance 327
    0.069,                    !- Back Reflectance 327
    1.935,                    !- Wavelength 328
    0.827,                    !- Transmittance 328
    0.069,                    !- Front Reflectance 328
    0.069,                    !- Back Reflectance 328
    1.94,                     !- Wavelength 329
    0.827,                    !- Transmittance 329
    0.069,                    !- Front Reflectance 329
    0.069,                    !- Back Reflectance 329
    1.945,                    !- Wavelength 330
    0.827,                    !- Transmittance 330
    0.069,                    !- Front Reflectance 330
    0.069,                    !- Back Reflectance 330
    1.95,                     !- Wavelength 331
    0.827,                    !- Transmittance 331
    0.069,                    !- Front Reflectance 331
    0.069,                    !- Back Reflectance 331
    1.955,                    !- Wavelength 332
    0.827,                    !- Transmittance 332
    0.069,                    !- Front Reflectance 332
    0.069,                    !- Back Reflectance 332
    1.96,                     !- Wavelength 333
    0.827,                    !- Transmittance 333
    0.069,                    !- Front Reflectance 333
    0.069,                    !- Back Reflectance 333
    1.965,                    !- Wavelength 334
    0.827,                    !- Transmittance 334
    0.069,                    !- Front Reflectance 334
    0.069,                    !- Back Reflectance 334
    1.97,                     !- Wavelength 335
    0.827,                    !- Transmittance 335
    0.069,                    !- Front Reflectance 335
    0.069,                    !- Back Reflectance 335
    1.975,                    !- Wavelength 336
    0.827,                    !- Transmittance 336
    0.069,                    !- Front Reflectance 336
    0.069,                    !- Back Reflectance 336
    1.98,                     !- Wavelength 337
    0.827,                    !- Transmittance 337
    0.069,                    !- Front Reflectance 337
    0.069,                    !- Back Reflectance 337
    1.985,                    !- Wavelength 338
    0.827,                    !- Transmittance 338
    0.069,                    !- Front Reflectance 338
    0.069,                    !- Back Reflectance 338
    1.99,                     !- Wavelength 339
    0.827,                    !- Transmittance 339
    0.069,                    !- Front Reflectance 339
    0.069,                    !- Back Reflectance 339
    1.995,                    !- Wavelength 340
    0.828,                    !- Transmittance 340
    0.069,                    !- Front Reflectance 340
    0.069,                    !- Back Reflectance 340
    2,                        !- Wavelength 341
    0.828,                    !- Transmittance 341
    0.069,                    !- Front Reflectance 341
    0.069,                    !- Back Reflectance 341
    2.005,                    !- Wavelength 342
    0.828,                    !- Transmittance 342
    0.069,                    !- Front Reflectance 342
    0.069,                    !- Back Reflectance 342
    2.01,                     !- Wavelength 343
    0.828,                    !- Transmittance 343
    0.069,                    !- Front Reflectance 343
    0.069,                    !- Back Reflectance 343
    2.015,                    !- Wavelength 344
    0.828,                    !- Transmittance 344
    0.069,                    !- Front Reflectance 344
    0.069,                    !- Back Reflectance 344
    2.02,                     !- Wavelength 345
    0.828,                    !- Transmittance 345
    0.069,                    !- Front Reflectance 345
    0.069,                    !- Back Reflectance 345
    2.025,                    !- Wavelength 346
    0.828,                    !- Transmittance 346
    0.069,                    !- Front Reflectance 346
    0.069,                    !- Back Reflectance 346
    2.03,                     !- Wavelength 347
    0.828,                    !- Transmittance 347
    0.068,                    !- Front Reflectance 347
    0.068,                    !- Back Reflectance 347
    2.035,                    !- Wavelength 348
    0.828,                    !- Transmittance 348
    0.068,                    !- Front Reflectance 348
    0.068,                    !- Back Reflectance 348
    2.04,                     !- Wavelength 349
    0.828,                    !- Transmittance 349
    0.068,                    !- Front Reflectance 349
    0.068,                    !- Back Reflectance 349
    2.045,                    !- Wavelength 350
    0.829,                    !- Transmittance 350
    0.068,                    !- Front Reflectance 350
    0.068,                    !- Back Reflectance 350
    2.05,                     !- Wavelength 351
    0.829,                    !- Transmittance 351
    0.068,                    !- Front Reflectance 351
    0.068,                    !- Back Reflectance 351
    2.055,                    !- Wavelength 352
    0.829,                    !- Transmittance 352
    0.068,                    !- Front Reflectance 352
    0.068,                    !- Back Reflectance 352
    2.06,                     !- Wavelength 353
    0.829,                    !- Transmittance 353
    0.068,                    !- Front Reflectance 353
    0.068,                    !- Back Reflectance 353
    2.065,                    !- Wavelength 354
    0.829,                    !- Transmittance 354
    0.068,                    !- Front Reflectance 354
    0.068,                    !- Back Reflectance 354
    2.07,                     !- Wavelength 355
    0.829,                    !- Transmittance 355
    0.068,                    !- Front Reflectance 355
    0.068,                    !- Back Reflectance 355
    2.075,                    !- Wavelength 356
    0.829,                    !- Transmittance 356
    0.068,                    !- Front Reflectance 356
    0.068,                    !- Back Reflectance 356
    2.08,                     !- Wavelength 357
    0.829,                    !- Transmittance 357
    0.068,                    !- Front Reflectance 357
    0.068,                    !- Back Reflectance 357
    2.085,                    !- Wavelength 358
    0.83,                     !- Transmittance 358
    0.068,                    !- Front Reflectance 358
    0.068,                    !- Back Reflectance 358
    2.09,                     !- Wavelength 359
    0.83,                     !- Transmittance 359
    0.068,                    !- Front Reflectance 359
    0.068,                    !- Back Reflectance 359
    2.095,                    !- Wavelength 360
    0.83,                     !- Transmittance 360
    0.068,                    !- Front Reflectance 360
    0.068,                    !- Back Reflectance 360
    2.1,                      !- Wavelength 361
    0.83,                     !- Transmittance 361
    0.068,                    !- Front Reflectance 361
    0.068,                    !- Back Reflectance 361
    2.105,                    !- Wavelength 362
    0.83,                     !- Transmittance 362
    0.068,                    !- Front Reflectance 362
    0.068,                    !- Back Reflectance 362
    2.11,                     !- Wavelength 363
    0.83,                     !- Transmittance 363
    0.068,                    !- Front Reflectance 363
    0.068,                    !- Back Reflectance 363
    2.115,                    !- Wavelength 364
    0.83,                     !- Transmittance 364
    0.068,                    !- Front Reflectance 364
    0.068,                    !- Back Reflectance 364
    2.12,                     !- Wavelength 365
    0.83,                     !- Transmittance 365
    0.068,                    !- Front Reflectance 365
    0.068,                    !- Back Reflectance 365
    2.125,                    !- Wavelength 366
    0.83,                     !- Transmittance 366
    0.068,                    !- Front Reflectance 366
    0.068,                    !- Back Reflectance 366
    2.13,                     !- Wavelength 367
    0.829,                    !- Transmittance 367
    0.068,                    !- Front Reflectance 367
    0.068,                    !- Back Reflectance 367
    2.135,                    !- Wavelength 368
    0.829,                    !- Transmittance 368
    0.068,                    !- Front Reflectance 368
    0.068,                    !- Back Reflectance 368
    2.14,                     !- Wavelength 369
    0.829,                    !- Transmittance 369
    0.068,                    !- Front Reflectance 369
    0.068,                    !- Back Reflectance 369
    2.145,                    !- Wavelength 370
    0.828,                    !- Transmittance 370
    0.068,                    !- Front Reflectance 370
    0.068,                    !- Back Reflectance 370
    2.15,                     !- Wavelength 371
    0.828,                    !- Transmittance 371
    0.068,                    !- Front Reflectance 371
    0.068,                    !- Back Reflectance 371
    2.155,                    !- Wavelength 372
    0.827,                    !- Transmittance 372
    0.068,                    !- Front Reflectance 372
    0.068,                    !- Back Reflectance 372
    2.16,                     !- Wavelength 373
    0.825,                    !- Transmittance 373
    0.068,                    !- Front Reflectance 373
    0.068,                    !- Back Reflectance 373
    2.165,                    !- Wavelength 374
    0.824,                    !- Transmittance 374
    0.068,                    !- Front Reflectance 374
    0.068,                    !- Back Reflectance 374
    2.17,                     !- Wavelength 375
    0.822,                    !- Transmittance 375
    0.068,                    !- Front Reflectance 375
    0.068,                    !- Back Reflectance 375
    2.175,                    !- Wavelength 376
    0.82,                     !- Transmittance 376
    0.068,                    !- Front Reflectance 376
    0.068,                    !- Back Reflectance 376
    2.18,                     !- Wavelength 377
    0.819,                    !- Transmittance 377
    0.067,                    !- Front Reflectance 377
    0.067,                    !- Back Reflectance 377
    2.185,                    !- Wavelength 378
    0.817,                    !- Transmittance 378
    0.067,                    !- Front Reflectance 378
    0.067,                    !- Back Reflectance 378
    2.19,                     !- Wavelength 379
    0.816,                    !- Transmittance 379
    0.067,                    !- Front Reflectance 379
    0.067,                    !- Back Reflectance 379
    2.195,                    !- Wavelength 380
    0.814,                    !- Transmittance 380
    0.067,                    !- Front Reflectance 380
    0.067,                    !- Back Reflectance 380
    2.2,                      !- Wavelength 381
    0.814,                    !- Transmittance 381
    0.067,                    !- Front Reflectance 381
    0.067,                    !- Back Reflectance 381
    2.205,                    !- Wavelength 382
    0.813,                    !- Transmittance 382
    0.067,                    !- Front Reflectance 382
    0.067,                    !- Back Reflectance 382
    2.21,                     !- Wavelength 383
    0.813,                    !- Transmittance 383
    0.067,                    !- Front Reflectance 383
    0.067,                    !- Back Reflectance 383
    2.215,                    !- Wavelength 384
    0.813,                    !- Transmittance 384
    0.067,                    !- Front Reflectance 384
    0.067,                    !- Back Reflectance 384
    2.22,                     !- Wavelength 385
    0.813,                    !- Transmittance 385
    0.067,                    !- Front Reflectance 385
    0.067,                    !- Back Reflectance 385
    2.225,                    !- Wavelength 386
    0.813,                    !- Transmittance 386
    0.067,                    !- Front Reflectance 386
    0.067,                    !- Back Reflectance 386
    2.23,                     !- Wavelength 387
    0.814,                    !- Transmittance 387
    0.067,                    !- Front Reflectance 387
    0.067,                    !- Back Reflectance 387
    2.235,                    !- Wavelength 388
    0.814,                    !- Transmittance 388
    0.067,                    !- Front Reflectance 388
    0.067,                    !- Back Reflectance 388
    2.24,                     !- Wavelength 389
    0.815,                    !- Transmittance 389
    0.067,                    !- Front Reflectance 389
    0.067,                    !- Back Reflectance 389
    2.245,                    !- Wavelength 390
    0.815,                    !- Transmittance 390
    0.067,                    !- Front Reflectance 390
    0.067,                    !- Back Reflectance 390
    2.25,                     !- Wavelength 391
    0.816,                    !- Transmittance 391
    0.067,                    !- Front Reflectance 391
    0.067,                    !- Back Reflectance 391
    2.255,                    !- Wavelength 392
    0.816,                    !- Transmittance 392
    0.067,                    !- Front Reflectance 392
    0.067,                    !- Back Reflectance 392
    2.26,                     !- Wavelength 393
    0.816,                    !- Transmittance 393
    0.067,                    !- Front Reflectance 393
    0.067,                    !- Back Reflectance 393
    2.265,                    !- Wavelength 394
    0.817,                    !- Transmittance 394
    0.067,                    !- Front Reflectance 394
    0.067,                    !- Back Reflectance 394
    2.27,                     !- Wavelength 395
    0.817,                    !- Transmittance 395
    0.067,                    !- Front Reflectance 395
    0.067,                    !- Back Reflectance 395
    2.275,                    !- Wavelength 396
    0.818,                    !- Transmittance 396
    0.067,                    !- Front Reflectance 396
    0.067,                    !- Back Reflectance 396
    2.28,                     !- Wavelength 397
    0.819,                    !- Transmittance 397
    0.067,                    !- Front Reflectance 397
    0.067,                    !- Back Reflectance 397
    2.285,                    !- Wavelength 398
    0.819,                    !- Transmittance 398
    0.067,                    !- Front Reflectance 398
    0.067,                    !- Back Reflectance 398
    2.29,                     !- Wavelength 399
    0.82,                     !- Transmittance 399
    0.067,                    !- Front Reflectance 399
    0.067,                    !- Back Reflectance 399
    2.295,                    !- Wavelength 400
    0.82,                     !- Transmittance 400
    0.067,                    !- Front Reflectance 400
    0.067,                    !- Back Reflectance 400
    2.3,                      !- Wavelength 401
    0.821,                    !- Transmittance 401
    0.067,                    !- Front Reflectance 401
    0.067,                    !- Back Reflectance 401
    2.305,                    !- Wavelength 402
    0.821,                    !- Transmittance 402
    0.067,                    !- Front Reflectance 402
    0.067,                    !- Back Reflectance 402
    2.31,                     !- Wavelength 403
    0.821,                    !- Transmittance 403
    0.067,                    !- Front Reflectance 403
    0.067,                    !- Back Reflectance 403
    2.315,                    !- Wavelength 404
    0.822,                    !- Transmittance 404
    0.067,                    !- Front Reflectance 404
    0.067,                    !- Back Reflectance 404
    2.32,                     !- Wavelength 405
    0.822,                    !- Transmittance 405
    0.067,                    !- Front Reflectance 405
    0.067,                    !- Back Reflectance 405
    2.325,                    !- Wavelength 406
    0.823,                    !- Transmittance 406
    0.067,                    !- Front Reflectance 406
    0.067,                    !- Back Reflectance 406
    2.33,                     !- Wavelength 407
    0.823,                    !- Transmittance 407
    0.067,                    !- Front Reflectance 407
    0.067,                    !- Back Reflectance 407
    2.335,                    !- Wavelength 408
    0.823,                    !- Transmittance 408
    0.067,                    !- Front Reflectance 408
    0.067,                    !- Back Reflectance 408
    2.34,                     !- Wavelength 409
    0.823,                    !- Transmittance 409
    0.067,                    !- Front Reflectance 409
    0.067,                    !- Back Reflectance 409
    2.345,                    !- Wavelength 410
    0.823,                    !- Transmittance 410
    0.067,                    !- Front Reflectance 410
    0.067,                    !- Back Reflectance 410
    2.35,                     !- Wavelength 411
    0.824,                    !- Transmittance 411
    0.067,                    !- Front Reflectance 411
    0.067,                    !- Back Reflectance 411
    2.355,                    !- Wavelength 412
    0.824,                    !- Transmittance 412
    0.067,                    !- Front Reflectance 412
    0.067,                    !- Back Reflectance 412
    2.36,                     !- Wavelength 413
    0.824,                    !- Transmittance 413
    0.067,                    !- Front Reflectance 413
    0.067,                    !- Back Reflectance 413
    2.365,                    !- Wavelength 414
    0.823,                    !- Transmittance 414
    0.067,                    !- Front Reflectance 414
    0.067,                    !- Back Reflectance 414
    2.37,                     !- Wavelength 415
    0.823,                    !- Transmittance 415
    0.067,                    !- Front Reflectance 415
    0.067,                    !- Back Reflectance 415
    2.375,                    !- Wavelength 416
    0.823,                    !- Transmittance 416
    0.067,                    !- Front Reflectance 416
    0.067,                    !- Back Reflectance 416
    2.38,                     !- Wavelength 417
    0.823,                    !- Transmittance 417
    0.067,                    !- Front Reflectance 417
    0.067,                    !- Back Reflectance 417
    2.385,                    !- Wavelength 418
    0.823,                    !- Transmittance 418
    0.067,                    !- Front Reflectance 418
    0.067,                    !- Back Reflectance 418
    2.39,                     !- Wavelength 419
    0.822,                    !- Transmittance 419
    0.067,                    !- Front Reflectance 419
    0.067,                    !- Back Reflectance 419
    2.395,                    !- Wavelength 420
    0.822,                    !- Transmittance 420
    0.067,                    !- Front Reflectance 420
    0.067,                    !- Back Reflectance 420
    2.4,                      !- Wavelength 421
    0.822,                    !- Transmittance 421
    0.067,                    !- Front Reflectance 421
    0.067,                    !- Back Reflectance 421
    2.405,                    !- Wavelength 422
    0.821,                    !- Transmittance 422
    0.067,                    !- Front Reflectance 422
    0.067,                    !- Back Reflectance 422
    2.41,                     !- Wavelength 423
    0.82,                     !- Transmittance 423
    0.067,                    !- Front Reflectance 423
    0.067,                    !- Back Reflectance 423
    2.415,                    !- Wavelength 424
    0.819,                    !- Transmittance 424
    0.067,                    !- Front Reflectance 424
    0.067,                    !- Back Reflectance 424
    2.42,                     !- Wavelength 425
    0.819,                    !- Transmittance 425
    0.067,                    !- Front Reflectance 425
    0.067,                    !- Back Reflectance 425
    2.425,                    !- Wavelength 426
    0.818,                    !- Transmittance 426
    0.067,                    !- Front Reflectance 426
    0.067,                    !- Back Reflectance 426
    2.43,                     !- Wavelength 427
    0.817,                    !- Transmittance 427
    0.067,                    !- Front Reflectance 427
    0.066,                    !- Back Reflectance 427
    2.435,                    !- Wavelength 428
    0.816,                    !- Transmittance 428
    0.066,                    !- Front Reflectance 428
    0.066,                    !- Back Reflectance 428
    2.44,                     !- Wavelength 429
    0.815,                    !- Transmittance 429
    0.066,                    !- Front Reflectance 429
    0.066,                    !- Back Reflectance 429
    2.445,                    !- Wavelength 430
    0.814,                    !- Transmittance 430
    0.066,                    !- Front Reflectance 430
    0.066,                    !- Back Reflectance 430
    2.45,                     !- Wavelength 431
    0.814,                    !- Transmittance 431
    0.066,                    !- Front Reflectance 431
    0.066,                    !- Back Reflectance 431
    2.455,                    !- Wavelength 432
    0.813,                    !- Transmittance 432
    0.066,                    !- Front Reflectance 432
    0.066,                    !- Back Reflectance 432
    2.46,                     !- Wavelength 433
    0.812,                    !- Transmittance 433
    0.066,                    !- Front Reflectance 433
    0.066,                    !- Back Reflectance 433
    2.465,                    !- Wavelength 434
    0.811,                    !- Transmittance 434
    0.066,                    !- Front Reflectance 434
    0.066,                    !- Back Reflectance 434
    2.47,                     !- Wavelength 435
    0.811,                    !- Transmittance 435
    0.066,                    !- Front Reflectance 435
    0.066,                    !- Back Reflectance 435
    2.475,                    !- Wavelength 436
    0.81,                     !- Transmittance 436
    0.066,                    !- Front Reflectance 436
    0.066,                    !- Back Reflectance 436
    2.48,                     !- Wavelength 437
    0.81,                     !- Transmittance 437
    0.066,                    !- Front Reflectance 437
    0.065,                    !- Back Reflectance 437
    2.485,                    !- Wavelength 438
    0.809,                    !- Transmittance 438
    0.065,                    !- Front Reflectance 438
    0.065,                    !- Back Reflectance 438
    2.49,                     !- Wavelength 439
    0.808,                    !- Transmittance 439
    0.065,                    !- Front Reflectance 439
    0.065,                    !- Back Reflectance 439
    2.495,                    !- Wavelength 440
    0.808,                    !- Transmittance 440
    0.065,                    !- Front Reflectance 440
    0.065,                    !- Back Reflectance 440
    2.5,                      !- Wavelength 441
    0.807,                    !- Transmittance 441
    0.065,                    !- Front Reflectance 441
    0.065;                    !- Back Reflectance 441

MaterialProperty:GlazingSpectralData,
    Cardinal Glass Industries LoE 180 on 4mm Clear <LoE180-4.CIG> Flipped,    !- Name
    0.3,                      !- Wavelength 1
    0,                        !- Transmittance 1
    0.104,                    !- Front Reflectance 1
    0.046,                    !- Back Reflectance 1
    0.305,                    !- Wavelength 2
    0,                        !- Transmittance 2
    0.115,                    !- Front Reflectance 2
    0.046,                    !- Back Reflectance 2
    0.31,                     !- Wavelength 3
    0,                        !- Transmittance 3
    0.132,                    !- Front Reflectance 3
    0.046,                    !- Back Reflectance 3
    0.315,                    !- Wavelength 4
    0.003,                    !- Transmittance 4
    0.154,                    !- Front Reflectance 4
    0.046,                    !- Back Reflectance 4
    0.32,                     !- Wavelength 5
    0.015,                    !- Transmittance 5
    0.181,                    !- Front Reflectance 5
    0.049,                    !- Back Reflectance 5
    0.325,                    !- Wavelength 6
    0.041,                    !- Transmittance 6
    0.204,                    !- Front Reflectance 6
    0.054,                    !- Back Reflectance 6
    0.33,                     !- Wavelength 7
    0.085,                    !- Transmittance 7
    0.225,                    !- Front Reflectance 7
    0.068,                    !- Back Reflectance 7
    0.335,                    !- Wavelength 8
    0.141,                    !- Transmittance 8
    0.241,                    !- Front Reflectance 8
    0.094,                    !- Back Reflectance 8
    0.34,                     !- Wavelength 9
    0.2,                      !- Transmittance 9
    0.252,                    !- Front Reflectance 9
    0.128,                    !- Back Reflectance 9
    0.345,                    !- Wavelength 10
    0.257,                    !- Transmittance 10
    0.259,                    !- Front Reflectance 10
    0.164,                    !- Back Reflectance 10
    0.35,                     !- Wavelength 11
    0.307,                    !- Transmittance 11
    0.262,                    !- Front Reflectance 11
    0.195,                    !- Back Reflectance 11
    0.355,                    !- Wavelength 12
    0.352,                    !- Transmittance 12
    0.264,                    !- Front Reflectance 12
    0.218,                    !- Back Reflectance 12
    0.36,                     !- Wavelength 13
    0.392,                    !- Transmittance 13
    0.263,                    !- Front Reflectance 13
    0.233,                    !- Back Reflectance 13
    0.365,                    !- Wavelength 14
    0.43,                     !- Transmittance 14
    0.261,                    !- Front Reflectance 14
    0.24,                     !- Back Reflectance 14
    0.37,                     !- Wavelength 15
    0.466,                    !- Transmittance 15
    0.258,                    !- Front Reflectance 15
    0.24,                     !- Back Reflectance 15
    0.375,                    !- Wavelength 16
    0.495,                    !- Transmittance 16
    0.252,                    !- Front Reflectance 16
    0.231,                    !- Back Reflectance 16
    0.38,                     !- Wavelength 17
    0.528,                    !- Transmittance 17
    0.245,                    !- Front Reflectance 17
    0.221,                    !- Back Reflectance 17
    0.385,                    !- Wavelength 18
    0.573,                    !- Transmittance 18
    0.236,                    !- Front Reflectance 18
    0.219,                    !- Back Reflectance 18
    0.39,                     !- Wavelength 19
    0.621,                    !- Transmittance 19
    0.227,                    !- Front Reflectance 19
    0.216,                    !- Back Reflectance 19
    0.395,                    !- Wavelength 20
    0.664,                    !- Transmittance 20
    0.215,                    !- Front Reflectance 20
    0.209,                    !- Back Reflectance 20
    0.4,                      !- Wavelength 21
    0.698,                    !- Transmittance 21
    0.202,                    !- Front Reflectance 21
    0.198,                    !- Back Reflectance 21
    0.41,                     !- Wavelength 22
    0.748,                    !- Transmittance 22
    0.175,                    !- Front Reflectance 22
    0.174,                    !- Back Reflectance 22
    0.42,                     !- Wavelength 23
    0.783,                    !- Transmittance 23
    0.151,                    !- Front Reflectance 23
    0.153,                    !- Back Reflectance 23
    0.43,                     !- Wavelength 24
    0.807,                    !- Transmittance 24
    0.13,                     !- Front Reflectance 24
    0.136,                    !- Back Reflectance 24
    0.44,                     !- Wavelength 25
    0.823,                    !- Transmittance 25
    0.115,                    !- Front Reflectance 25
    0.125,                    !- Back Reflectance 25
    0.45,                     !- Wavelength 26
    0.836,                    !- Transmittance 26
    0.104,                    !- Front Reflectance 26
    0.116,                    !- Back Reflectance 26
    0.46,                     !- Wavelength 27
    0.848,                    !- Transmittance 27
    0.096,                    !- Front Reflectance 27
    0.111,                    !- Back Reflectance 27
    0.47,                     !- Wavelength 28
    0.856,                    !- Transmittance 28
    0.091,                    !- Front Reflectance 28
    0.107,                    !- Back Reflectance 28
    0.48,                     !- Wavelength 29
    0.86,                     !- Transmittance 29
    0.088,                    !- Front Reflectance 29
    0.104,                    !- Back Reflectance 29
    0.49,                     !- Wavelength 30
    0.864,                    !- Transmittance 30
    0.086,                    !- Front Reflectance 30
    0.102,                    !- Back Reflectance 30
    0.5,                      !- Wavelength 31
    0.867,                    !- Transmittance 31
    0.085,                    !- Front Reflectance 31
    0.101,                    !- Back Reflectance 31
    0.51,                     !- Wavelength 32
    0.87,                     !- Transmittance 32
    0.084,                    !- Front Reflectance 32
    0.099,                    !- Back Reflectance 32
    0.52,                     !- Wavelength 33
    0.871,                    !- Transmittance 33
    0.084,                    !- Front Reflectance 33
    0.098,                    !- Back Reflectance 33
    0.53,                     !- Wavelength 34
    0.872,                    !- Transmittance 34
    0.083,                    !- Front Reflectance 34
    0.097,                    !- Back Reflectance 34
    0.54,                     !- Wavelength 35
    0.872,                    !- Transmittance 35
    0.082,                    !- Front Reflectance 35
    0.095,                    !- Back Reflectance 35
    0.55,                     !- Wavelength 36
    0.871,                    !- Transmittance 36
    0.08,                     !- Front Reflectance 36
    0.093,                    !- Back Reflectance 36
    0.56,                     !- Wavelength 37
    0.871,                    !- Transmittance 37
    0.079,                    !- Front Reflectance 37
    0.092,                    !- Back Reflectance 37
    0.57,                     !- Wavelength 38
    0.871,                    !- Transmittance 38
    0.077,                    !- Front Reflectance 38
    0.089,                    !- Back Reflectance 38
    0.58,                     !- Wavelength 39
    0.868,                    !- Transmittance 39
    0.075,                    !- Front Reflectance 39
    0.087,                    !- Back Reflectance 39
    0.59,                     !- Wavelength 40
    0.866,                    !- Transmittance 40
    0.072,                    !- Front Reflectance 40
    0.085,                    !- Back Reflectance 40
    0.6,                      !- Wavelength 41
    0.865,                    !- Transmittance 41
    0.07,                     !- Front Reflectance 41
    0.082,                    !- Back Reflectance 41
    0.61,                     !- Wavelength 42
    0.862,                    !- Transmittance 42
    0.067,                    !- Front Reflectance 42
    0.079,                    !- Back Reflectance 42
    0.62,                     !- Wavelength 43
    0.86,                     !- Transmittance 43
    0.065,                    !- Front Reflectance 43
    0.076,                    !- Back Reflectance 43
    0.63,                     !- Wavelength 44
    0.858,                    !- Transmittance 44
    0.061,                    !- Front Reflectance 44
    0.073,                    !- Back Reflectance 44
    0.64,                     !- Wavelength 45
    0.855,                    !- Transmittance 45
    0.059,                    !- Front Reflectance 45
    0.071,                    !- Back Reflectance 45
    0.65,                     !- Wavelength 46
    0.851,                    !- Transmittance 46
    0.056,                    !- Front Reflectance 46
    0.068,                    !- Back Reflectance 46
    0.66,                     !- Wavelength 47
    0.847,                    !- Transmittance 47
    0.053,                    !- Front Reflectance 47
    0.065,                    !- Back Reflectance 47
    0.67,                     !- Wavelength 48
    0.845,                    !- Transmittance 48
    0.05,                     !- Front Reflectance 48
    0.062,                    !- Back Reflectance 48
    0.68,                     !- Wavelength 49
    0.84,                     !- Transmittance 49
    0.048,                    !- Front Reflectance 49
    0.06,                     !- Back Reflectance 49
    0.69,                     !- Wavelength 50
    0.835,                    !- Transmittance 50
    0.045,                    !- Front Reflectance 50
    0.058,                    !- Back Reflectance 50
    0.7,                      !- Wavelength 51
    0.831,                    !- Transmittance 51
    0.043,                    !- Front Reflectance 51
    0.056,                    !- Back Reflectance 51
    0.71,                     !- Wavelength 52
    0.824,                    !- Transmittance 52
    0.041,                    !- Front Reflectance 52
    0.054,                    !- Back Reflectance 52
    0.72,                     !- Wavelength 53
    0.819,                    !- Transmittance 53
    0.04,                     !- Front Reflectance 53
    0.053,                    !- Back Reflectance 53
    0.73,                     !- Wavelength 54
    0.813,                    !- Transmittance 54
    0.038,                    !- Front Reflectance 54
    0.051,                    !- Back Reflectance 54
    0.74,                     !- Wavelength 55
    0.807,                    !- Transmittance 55
    0.037,                    !- Front Reflectance 55
    0.05,                     !- Back Reflectance 55
    0.75,                     !- Wavelength 56
    0.8,                      !- Transmittance 56
    0.036,                    !- Front Reflectance 56
    0.049,                    !- Back Reflectance 56
    0.76,                     !- Wavelength 57
    0.794,                    !- Transmittance 57
    0.036,                    !- Front Reflectance 57
    0.049,                    !- Back Reflectance 57
    0.77,                     !- Wavelength 58
    0.786,                    !- Transmittance 58
    0.036,                    !- Front Reflectance 58
    0.049,                    !- Back Reflectance 58
    0.78,                     !- Wavelength 59
    0.781,                    !- Transmittance 59
    0.037,                    !- Front Reflectance 59
    0.05,                     !- Back Reflectance 59
    0.79,                     !- Wavelength 60
    0.771,                    !- Transmittance 60
    0.038,                    !- Front Reflectance 60
    0.05,                     !- Back Reflectance 60
    0.8,                      !- Wavelength 61
    0.765,                    !- Transmittance 61
    0.039,                    !- Front Reflectance 61
    0.051,                    !- Back Reflectance 61
    0.81,                     !- Wavelength 62
    0.756,                    !- Transmittance 62
    0.041,                    !- Front Reflectance 62
    0.052,                    !- Back Reflectance 62
    0.82,                     !- Wavelength 63
    0.75,                     !- Transmittance 63
    0.043,                    !- Front Reflectance 63
    0.053,                    !- Back Reflectance 63
    0.83,                     !- Wavelength 64
    0.743,                    !- Transmittance 64
    0.046,                    !- Front Reflectance 64
    0.055,                    !- Back Reflectance 64
    0.84,                     !- Wavelength 65
    0.736,                    !- Transmittance 65
    0.05,                     !- Front Reflectance 65
    0.057,                    !- Back Reflectance 65
    0.85,                     !- Wavelength 66
    0.726,                    !- Transmittance 66
    0.053,                    !- Front Reflectance 66
    0.059,                    !- Back Reflectance 66
    0.86,                     !- Wavelength 67
    0.719,                    !- Transmittance 67
    0.058,                    !- Front Reflectance 67
    0.062,                    !- Back Reflectance 67
    0.87,                     !- Wavelength 68
    0.713,                    !- Transmittance 68
    0.063,                    !- Front Reflectance 68
    0.064,                    !- Back Reflectance 68
    0.88,                     !- Wavelength 69
    0.706,                    !- Transmittance 69
    0.067,                    !- Front Reflectance 69
    0.067,                    !- Back Reflectance 69
    0.89,                     !- Wavelength 70
    0.698,                    !- Transmittance 70
    0.073,                    !- Front Reflectance 70
    0.071,                    !- Back Reflectance 70
    0.9,                      !- Wavelength 71
    0.69,                     !- Transmittance 71
    0.078,                    !- Front Reflectance 71
    0.073,                    !- Back Reflectance 71
    0.91,                     !- Wavelength 72
    0.683,                    !- Transmittance 72
    0.085,                    !- Front Reflectance 72
    0.077,                    !- Back Reflectance 72
    0.92,                     !- Wavelength 73
    0.675,                    !- Transmittance 73
    0.092,                    !- Front Reflectance 73
    0.081,                    !- Back Reflectance 73
    0.93,                     !- Wavelength 74
    0.666,                    !- Transmittance 74
    0.098,                    !- Front Reflectance 74
    0.084,                    !- Back Reflectance 74
    0.94,                     !- Wavelength 75
    0.658,                    !- Transmittance 75
    0.106,                    !- Front Reflectance 75
    0.088,                    !- Back Reflectance 75
    0.95,                     !- Wavelength 76
    0.65,                     !- Transmittance 76
    0.113,                    !- Front Reflectance 76
    0.092,                    !- Back Reflectance 76
    0.96,                     !- Wavelength 77
    0.642,                    !- Transmittance 77
    0.12,                     !- Front Reflectance 77
    0.096,                    !- Back Reflectance 77
    0.97,                     !- Wavelength 78
    0.635,                    !- Transmittance 78
    0.128,                    !- Front Reflectance 78
    0.1,                      !- Back Reflectance 78
    0.98,                     !- Wavelength 79
    0.625,                    !- Transmittance 79
    0.135,                    !- Front Reflectance 79
    0.104,                    !- Back Reflectance 79
    0.99,                     !- Wavelength 80
    0.619,                    !- Transmittance 80
    0.144,                    !- Front Reflectance 80
    0.109,                    !- Back Reflectance 80
    1,                        !- Wavelength 81
    0.611,                    !- Transmittance 81
    0.152,                    !- Front Reflectance 81
    0.113,                    !- Back Reflectance 81
    1.05,                     !- Wavelength 82
    0.572,                    !- Transmittance 82
    0.195,                    !- Front Reflectance 82
    0.137,                    !- Back Reflectance 82
    1.1,                      !- Wavelength 83
    0.533,                    !- Transmittance 83
    0.241,                    !- Front Reflectance 83
    0.162,                    !- Back Reflectance 83
    1.15,                     !- Wavelength 84
    0.499,                    !- Transmittance 84
    0.286,                    !- Front Reflectance 84
    0.188,                    !- Back Reflectance 84
    1.2,                      !- Wavelength 85
    0.466,                    !- Transmittance 85
    0.332,                    !- Front Reflectance 85
    0.216,                    !- Back Reflectance 85
    1.25,                     !- Wavelength 86
    0.436,                    !- Transmittance 86
    0.375,                    !- Front Reflectance 86
    0.246,                    !- Back Reflectance 86
    1.3,                      !- Wavelength 87
    0.41,                     !- Transmittance 87
    0.415,                    !- Front Reflectance 87
    0.274,                    !- Back Reflectance 87
    1.35,                     !- Wavelength 88
    0.385,                    !- Transmittance 88
    0.452,                    !- Front Reflectance 88
    0.305,                    !- Back Reflectance 88
    1.4,                      !- Wavelength 89
    0.363,                    !- Transmittance 89
    0.488,                    !- Front Reflectance 89
    0.335,                    !- Back Reflectance 89
    1.45,                     !- Wavelength 90
    0.344,                    !- Transmittance 90
    0.52,                     !- Front Reflectance 90
    0.367,                    !- Back Reflectance 90
    1.5,                      !- Wavelength 91
    0.326,                    !- Transmittance 91
    0.549,                    !- Front Reflectance 91
    0.399,                    !- Back Reflectance 91
    1.55,                     !- Wavelength 92
    0.308,                    !- Transmittance 92
    0.576,                    !- Front Reflectance 92
    0.428,                    !- Back Reflectance 92
    1.6,                      !- Wavelength 93
    0.291,                    !- Transmittance 93
    0.6,                      !- Front Reflectance 93
    0.456,                    !- Back Reflectance 93
    1.65,                     !- Wavelength 94
    0.273,                    !- Transmittance 94
    0.623,                    !- Front Reflectance 94
    0.478,                    !- Back Reflectance 94
    1.7,                      !- Wavelength 95
    0.257,                    !- Transmittance 95
    0.643,                    !- Front Reflectance 95
    0.496,                    !- Back Reflectance 95
    1.75,                     !- Wavelength 96
    0.241,                    !- Transmittance 96
    0.663,                    !- Front Reflectance 96
    0.511,                    !- Back Reflectance 96
    1.8,                      !- Wavelength 97
    0.224,                    !- Transmittance 97
    0.679,                    !- Front Reflectance 97
    0.521,                    !- Back Reflectance 97
    1.85,                     !- Wavelength 98
    0.211,                    !- Transmittance 98
    0.694,                    !- Front Reflectance 98
    0.533,                    !- Back Reflectance 98
    1.9,                      !- Wavelength 99
    0.198,                    !- Transmittance 99
    0.709,                    !- Front Reflectance 99
    0.541,                    !- Back Reflectance 99
    1.95,                     !- Wavelength 100
    0.187,                    !- Transmittance 100
    0.723,                    !- Front Reflectance 100
    0.55,                     !- Back Reflectance 100
    2,                        !- Wavelength 101
    0.176,                    !- Transmittance 101
    0.734,                    !- Front Reflectance 101
    0.559,                    !- Back Reflectance 101
    2.05,                     !- Wavelength 102
    0.167,                    !- Transmittance 102
    0.745,                    !- Front Reflectance 102
    0.567,                    !- Back Reflectance 102
    2.1,                      !- Wavelength 103
    0.157,                    !- Transmittance 103
    0.755,                    !- Front Reflectance 103
    0.575,                    !- Back Reflectance 103
    2.15,                     !- Wavelength 104
    0.15,                     !- Transmittance 104
    0.763,                    !- Front Reflectance 104
    0.579,                    !- Back Reflectance 104
    2.2,                      !- Wavelength 105
    0.139,                    !- Transmittance 105
    0.774,                    !- Front Reflectance 105
    0.57,                     !- Back Reflectance 105
    2.25,                     !- Wavelength 106
    0.131,                    !- Transmittance 106
    0.78,                     !- Front Reflectance 106
    0.574,                    !- Back Reflectance 106
    2.3,                      !- Wavelength 107
    0.126,                    !- Transmittance 107
    0.79,                     !- Front Reflectance 107
    0.586,                    !- Back Reflectance 107
    2.35,                     !- Wavelength 108
    0.122,                    !- Transmittance 108
    0.796,                    !- Front Reflectance 108
    0.594,                    !- Back Reflectance 108
    2.4,                      !- Wavelength 109
    0.116,                    !- Transmittance 109
    0.802,                    !- Front Reflectance 109
    0.592,                    !- Back Reflectance 109
    2.45,                     !- Wavelength 110
    0.109,                    !- Transmittance 110
    0.807,                    !- Front Reflectance 110
    0.588,                    !- Back Reflectance 110
    2.5,                      !- Wavelength 111
    0.104,                    !- Transmittance 111
    0.802,                    !- Front Reflectance 111
    0.58;                     !- Back Reflectance 111

MaterialProperty:GlazingSpectralData,
    SAGE Electrochromics Inc. SageGlass  SR2.0_7mm lami full clear 60%T <SageGlass_7_SR2_60clr.SAG>,    !- Name
    0.3,                      !- Wavelength 1
    0,                        !- Transmittance 1
    0.057,                    !- Front Reflectance 1
    0.069,                    !- Back Reflectance 1
    0.305,                    !- Wavelength 2
    0,                        !- Transmittance 2
    0.056,                    !- Front Reflectance 2
    0.066,                    !- Back Reflectance 2
    0.31,                     !- Wavelength 3
    0,                        !- Transmittance 3
    0.055,                    !- Front Reflectance 3
    0.062,                    !- Back Reflectance 3
    0.315,                    !- Wavelength 4
    0,                        !- Transmittance 4
    0.056,                    !- Front Reflectance 4
    0.058,                    !- Back Reflectance 4
    0.32,                     !- Wavelength 5
    0,                        !- Transmittance 5
    0.059,                    !- Front Reflectance 5
    0.053,                    !- Back Reflectance 5
    0.325,                    !- Wavelength 6
    0,                        !- Transmittance 6
    0.064,                    !- Front Reflectance 6
    0.048,                    !- Back Reflectance 6
    0.33,                     !- Wavelength 7
    0,                        !- Transmittance 7
    0.073,                    !- Front Reflectance 7
    0.044,                    !- Back Reflectance 7
    0.335,                    !- Wavelength 8
    0,                        !- Transmittance 8
    0.084,                    !- Front Reflectance 8
    0.042,                    !- Back Reflectance 8
    0.34,                     !- Wavelength 9
    0,                        !- Transmittance 9
    0.095,                    !- Front Reflectance 9
    0.04,                     !- Back Reflectance 9
    0.345,                    !- Wavelength 10
    0.001,                    !- Transmittance 10
    0.106,                    !- Front Reflectance 10
    0.037,                    !- Back Reflectance 10
    0.35,                     !- Wavelength 11
    0.002,                    !- Transmittance 11
    0.115,                    !- Front Reflectance 11
    0.033,                    !- Back Reflectance 11
    0.355,                    !- Wavelength 12
    0.002,                    !- Transmittance 12
    0.122,                    !- Front Reflectance 12
    0.03,                     !- Back Reflectance 12
    0.36,                     !- Wavelength 13
    0,                        !- Transmittance 13
    0.125,                    !- Front Reflectance 13
    0.029,                    !- Back Reflectance 13
    0.365,                    !- Wavelength 14
    0,                        !- Transmittance 14
    0.126,                    !- Front Reflectance 14
    0.027,                    !- Back Reflectance 14
    0.37,                     !- Wavelength 15
    0,                        !- Transmittance 15
    0.126,                    !- Front Reflectance 15
    0.025,                    !- Back Reflectance 15
    0.375,                    !- Wavelength 16
    0.006,                    !- Transmittance 16
    0.126,                    !- Front Reflectance 16
    0.023,                    !- Back Reflectance 16
    0.38,                     !- Wavelength 17
    0.037,                    !- Transmittance 17
    0.125,                    !- Front Reflectance 17
    0.019,                    !- Back Reflectance 17
    0.385,                    !- Wavelength 18
    0.086,                    !- Transmittance 18
    0.124,                    !- Front Reflectance 18
    0.015,                    !- Back Reflectance 18
    0.39,                     !- Wavelength 19
    0.147,                    !- Transmittance 19
    0.126,                    !- Front Reflectance 19
    0.013,                    !- Back Reflectance 19
    0.395,                    !- Wavelength 20
    0.211,                    !- Transmittance 20
    0.134,                    !- Front Reflectance 20
    0.019,                    !- Back Reflectance 20
    0.4,                      !- Wavelength 21
    0.269,                    !- Transmittance 21
    0.144,                    !- Front Reflectance 21
    0.029,                    !- Back Reflectance 21
    0.405,                    !- Wavelength 22
    0.317,                    !- Transmittance 22
    0.154,                    !- Front Reflectance 22
    0.042,                    !- Back Reflectance 22
    0.41,                     !- Wavelength 23
    0.354,                    !- Transmittance 23
    0.159,                    !- Front Reflectance 23
    0.053,                    !- Back Reflectance 23
    0.415,                    !- Wavelength 24
    0.38,                     !- Transmittance 24
    0.159,                    !- Front Reflectance 24
    0.062,                    !- Back Reflectance 24
    0.42,                     !- Wavelength 25
    0.405,                    !- Transmittance 25
    0.154,                    !- Front Reflectance 25
    0.065,                    !- Back Reflectance 25
    0.425,                    !- Wavelength 26
    0.432,                    !- Transmittance 26
    0.144,                    !- Front Reflectance 26
    0.063,                    !- Back Reflectance 26
    0.43,                     !- Wavelength 27
    0.461,                    !- Transmittance 27
    0.134,                    !- Front Reflectance 27
    0.058,                    !- Back Reflectance 27
    0.435,                    !- Wavelength 28
    0.488,                    !- Transmittance 28
    0.128,                    !- Front Reflectance 28
    0.053,                    !- Back Reflectance 28
    0.44,                     !- Wavelength 29
    0.509,                    !- Transmittance 29
    0.131,                    !- Front Reflectance 29
    0.051,                    !- Back Reflectance 29
    0.445,                    !- Wavelength 30
    0.524,                    !- Transmittance 30
    0.14,                     !- Front Reflectance 30
    0.055,                    !- Back Reflectance 30
    0.45,                     !- Wavelength 31
    0.537,                    !- Transmittance 31
    0.149,                    !- Front Reflectance 31
    0.061,                    !- Back Reflectance 31
    0.455,                    !- Wavelength 32
    0.552,                    !- Transmittance 32
    0.152,                    !- Front Reflectance 32
    0.063,                    !- Back Reflectance 32
    0.46,                     !- Wavelength 33
    0.569,                    !- Transmittance 33
    0.149,                    !- Front Reflectance 33
    0.063,                    !- Back Reflectance 33
    0.465,                    !- Wavelength 34
    0.587,                    !- Transmittance 34
    0.142,                    !- Front Reflectance 34
    0.064,                    !- Back Reflectance 34
    0.47,                     !- Wavelength 35
    0.603,                    !- Transmittance 35
    0.135,                    !- Front Reflectance 35
    0.067,                    !- Back Reflectance 35
    0.475,                    !- Wavelength 36
    0.617,                    !- Transmittance 36
    0.129,                    !- Front Reflectance 36
    0.068,                    !- Back Reflectance 36
    0.48,                     !- Wavelength 37
    0.628,                    !- Transmittance 37
    0.125,                    !- Front Reflectance 37
    0.067,                    !- Back Reflectance 37
    0.485,                    !- Wavelength 38
    0.636,                    !- Transmittance 38
    0.126,                    !- Front Reflectance 38
    0.066,                    !- Back Reflectance 38
    0.49,                     !- Wavelength 39
    0.641,                    !- Transmittance 39
    0.129,                    !- Front Reflectance 39
    0.067,                    !- Back Reflectance 39
    0.495,                    !- Wavelength 40
    0.644,                    !- Transmittance 40
    0.133,                    !- Front Reflectance 40
    0.07,                     !- Back Reflectance 40
    0.5,                      !- Wavelength 41
    0.647,                    !- Transmittance 41
    0.136,                    !- Front Reflectance 41
    0.075,                    !- Back Reflectance 41
    0.505,                    !- Wavelength 42
    0.652,                    !- Transmittance 42
    0.136,                    !- Front Reflectance 42
    0.083,                    !- Back Reflectance 42
    0.51,                     !- Wavelength 43
    0.657,                    !- Transmittance 43
    0.135,                    !- Front Reflectance 43
    0.09,                     !- Back Reflectance 43
    0.515,                    !- Wavelength 44
    0.662,                    !- Transmittance 44
    0.132,                    !- Front Reflectance 44
    0.095,                    !- Back Reflectance 44
    0.52,                     !- Wavelength 45
    0.668,                    !- Transmittance 45
    0.129,                    !- Front Reflectance 45
    0.096,                    !- Back Reflectance 45
    0.525,                    !- Wavelength 46
    0.675,                    !- Transmittance 46
    0.124,                    !- Front Reflectance 46
    0.091,                    !- Back Reflectance 46
    0.53,                     !- Wavelength 47
    0.683,                    !- Transmittance 47
    0.119,                    !- Front Reflectance 47
    0.083,                    !- Back Reflectance 47
    0.535,                    !- Wavelength 48
    0.689,                    !- Transmittance 48
    0.114,                    !- Front Reflectance 48
    0.075,                    !- Back Reflectance 48
    0.54,                     !- Wavelength 49
    0.694,                    !- Transmittance 49
    0.112,                    !- Front Reflectance 49
    0.07,                     !- Back Reflectance 49
    0.545,                    !- Wavelength 50
    0.698,                    !- Transmittance 50
    0.11,                     !- Front Reflectance 50
    0.069,                    !- Back Reflectance 50
    0.55,                     !- Wavelength 51
    0.7,                      !- Transmittance 51
    0.109,                    !- Front Reflectance 51
    0.069,                    !- Back Reflectance 51
    0.555,                    !- Wavelength 52
    0.702,                    !- Transmittance 52
    0.107,                    !- Front Reflectance 52
    0.069,                    !- Back Reflectance 52
    0.56,                     !- Wavelength 53
    0.705,                    !- Transmittance 53
    0.105,                    !- Front Reflectance 53
    0.069,                    !- Back Reflectance 53
    0.565,                    !- Wavelength 54
    0.706,                    !- Transmittance 54
    0.105,                    !- Front Reflectance 54
    0.068,                    !- Back Reflectance 54
    0.57,                     !- Wavelength 55
    0.705,                    !- Transmittance 55
    0.107,                    !- Front Reflectance 55
    0.07,                     !- Back Reflectance 55
    0.575,                    !- Wavelength 56
    0.699,                    !- Transmittance 56
    0.113,                    !- Front Reflectance 56
    0.075,                    !- Back Reflectance 56
    0.58,                     !- Wavelength 57
    0.69,                     !- Transmittance 57
    0.123,                    !- Front Reflectance 57
    0.084,                    !- Back Reflectance 57
    0.585,                    !- Wavelength 58
    0.678,                    !- Transmittance 58
    0.134,                    !- Front Reflectance 58
    0.095,                    !- Back Reflectance 58
    0.59,                     !- Wavelength 59
    0.667,                    !- Transmittance 59
    0.144,                    !- Front Reflectance 59
    0.104,                    !- Back Reflectance 59
    0.595,                    !- Wavelength 60
    0.66,                     !- Transmittance 60
    0.148,                    !- Front Reflectance 60
    0.108,                    !- Back Reflectance 60
    0.6,                      !- Wavelength 61
    0.657,                    !- Transmittance 61
    0.146,                    !- Front Reflectance 61
    0.107,                    !- Back Reflectance 61
    0.605,                    !- Wavelength 62
    0.659,                    !- Transmittance 62
    0.138,                    !- Front Reflectance 62
    0.1,                      !- Back Reflectance 62
    0.61,                     !- Wavelength 63
    0.664,                    !- Transmittance 63
    0.127,                    !- Front Reflectance 63
    0.09,                     !- Back Reflectance 63
    0.615,                    !- Wavelength 64
    0.669,                    !- Transmittance 64
    0.116,                    !- Front Reflectance 64
    0.081,                    !- Back Reflectance 64
    0.62,                     !- Wavelength 65
    0.673,                    !- Transmittance 65
    0.107,                    !- Front Reflectance 65
    0.075,                    !- Back Reflectance 65
    0.625,                    !- Wavelength 66
    0.673,                    !- Transmittance 66
    0.102,                    !- Front Reflectance 66
    0.073,                    !- Back Reflectance 66
    0.63,                     !- Wavelength 67
    0.67,                     !- Transmittance 67
    0.101,                    !- Front Reflectance 67
    0.074,                    !- Back Reflectance 67
    0.635,                    !- Wavelength 68
    0.664,                    !- Transmittance 68
    0.103,                    !- Front Reflectance 68
    0.078,                    !- Back Reflectance 68
    0.64,                     !- Wavelength 69
    0.657,                    !- Transmittance 69
    0.106,                    !- Front Reflectance 69
    0.08,                     !- Back Reflectance 69
    0.645,                    !- Wavelength 70
    0.65,                     !- Transmittance 70
    0.108,                    !- Front Reflectance 70
    0.08,                     !- Back Reflectance 70
    0.65,                     !- Wavelength 71
    0.645,                    !- Transmittance 71
    0.108,                    !- Front Reflectance 71
    0.076,                    !- Back Reflectance 71
    0.655,                    !- Wavelength 72
    0.641,                    !- Transmittance 72
    0.107,                    !- Front Reflectance 72
    0.068,                    !- Back Reflectance 72
    0.66,                     !- Wavelength 73
    0.639,                    !- Transmittance 73
    0.104,                    !- Front Reflectance 73
    0.06,                     !- Back Reflectance 73
    0.665,                    !- Wavelength 74
    0.637,                    !- Transmittance 74
    0.101,                    !- Front Reflectance 74
    0.052,                    !- Back Reflectance 74
    0.67,                     !- Wavelength 75
    0.633,                    !- Transmittance 75
    0.101,                    !- Front Reflectance 75
    0.049,                    !- Back Reflectance 75
    0.675,                    !- Wavelength 76
    0.626,                    !- Transmittance 76
    0.103,                    !- Front Reflectance 76
    0.051,                    !- Back Reflectance 76
    0.68,                     !- Wavelength 77
    0.617,                    !- Transmittance 77
    0.108,                    !- Front Reflectance 77
    0.06,                     !- Back Reflectance 77
    0.685,                    !- Wavelength 78
    0.606,                    !- Transmittance 78
    0.116,                    !- Front Reflectance 78
    0.074,                    !- Back Reflectance 78
    0.69,                     !- Wavelength 79
    0.593,                    !- Transmittance 79
    0.125,                    !- Front Reflectance 79
    0.091,                    !- Back Reflectance 79
    0.695,                    !- Wavelength 80
    0.579,                    !- Transmittance 80
    0.133,                    !- Front Reflectance 80
    0.11,                     !- Back Reflectance 80
    0.7,                      !- Wavelength 81
    0.567,                    !- Transmittance 81
    0.14,                     !- Front Reflectance 81
    0.127,                    !- Back Reflectance 81
    0.705,                    !- Wavelength 82
    0.558,                    !- Transmittance 82
    0.143,                    !- Front Reflectance 82
    0.14,                     !- Back Reflectance 82
    0.71,                     !- Wavelength 83
    0.552,                    !- Transmittance 83
    0.143,                    !- Front Reflectance 83
    0.147,                    !- Back Reflectance 83
    0.715,                    !- Wavelength 84
    0.549,                    !- Transmittance 84
    0.14,                     !- Front Reflectance 84
    0.149,                    !- Back Reflectance 84
    0.72,                     !- Wavelength 85
    0.549,                    !- Transmittance 85
    0.133,                    !- Front Reflectance 85
    0.145,                    !- Back Reflectance 85
    0.725,                    !- Wavelength 86
    0.551,                    !- Transmittance 86
    0.125,                    !- Front Reflectance 86
    0.137,                    !- Back Reflectance 86
    0.73,                     !- Wavelength 87
    0.555,                    !- Transmittance 87
    0.115,                    !- Front Reflectance 87
    0.125,                    !- Back Reflectance 87
    0.735,                    !- Wavelength 88
    0.559,                    !- Transmittance 88
    0.106,                    !- Front Reflectance 88
    0.113,                    !- Back Reflectance 88
    0.74,                     !- Wavelength 89
    0.561,                    !- Transmittance 89
    0.099,                    !- Front Reflectance 89
    0.101,                    !- Back Reflectance 89
    0.745,                    !- Wavelength 90
    0.561,                    !- Transmittance 90
    0.094,                    !- Front Reflectance 90
    0.092,                    !- Back Reflectance 90
    0.75,                     !- Wavelength 91
    0.559,                    !- Transmittance 91
    0.093,                    !- Front Reflectance 91
    0.087,                    !- Back Reflectance 91
    0.755,                    !- Wavelength 92
    0.554,                    !- Transmittance 92
    0.094,                    !- Front Reflectance 92
    0.087,                    !- Back Reflectance 92
    0.76,                     !- Wavelength 93
    0.546,                    !- Transmittance 93
    0.098,                    !- Front Reflectance 93
    0.09,                     !- Back Reflectance 93
    0.765,                    !- Wavelength 94
    0.536,                    !- Transmittance 94
    0.104,                    !- Front Reflectance 94
    0.098,                    !- Back Reflectance 94
    0.77,                     !- Wavelength 95
    0.524,                    !- Transmittance 95
    0.111,                    !- Front Reflectance 95
    0.108,                    !- Back Reflectance 95
    0.775,                    !- Wavelength 96
    0.513,                    !- Transmittance 96
    0.118,                    !- Front Reflectance 96
    0.119,                    !- Back Reflectance 96
    0.78,                     !- Wavelength 97
    0.501,                    !- Transmittance 97
    0.125,                    !- Front Reflectance 97
    0.13,                     !- Back Reflectance 97
    0.785,                    !- Wavelength 98
    0.49,                     !- Transmittance 98
    0.13,                     !- Front Reflectance 98
    0.139,                    !- Back Reflectance 98
    0.79,                     !- Wavelength 99
    0.481,                    !- Transmittance 99
    0.133,                    !- Front Reflectance 99
    0.147,                    !- Back Reflectance 99
    0.795,                    !- Wavelength 100
    0.473,                    !- Transmittance 100
    0.135,                    !- Front Reflectance 100
    0.152,                    !- Back Reflectance 100
    0.8,                      !- Wavelength 101
    0.467,                    !- Transmittance 101
    0.135,                    !- Front Reflectance 101
    0.155,                    !- Back Reflectance 101
    0.805,                    !- Wavelength 102
    0.462,                    !- Transmittance 102
    0.134,                    !- Front Reflectance 102
    0.156,                    !- Back Reflectance 102
    0.81,                     !- Wavelength 103
    0.459,                    !- Transmittance 103
    0.131,                    !- Front Reflectance 103
    0.154,                    !- Back Reflectance 103
    0.815,                    !- Wavelength 104
    0.457,                    !- Transmittance 104
    0.129,                    !- Front Reflectance 104
    0.15,                     !- Back Reflectance 104
    0.82,                     !- Wavelength 105
    0.457,                    !- Transmittance 105
    0.126,                    !- Front Reflectance 105
    0.145,                    !- Back Reflectance 105
    0.825,                    !- Wavelength 106
    0.456,                    !- Transmittance 106
    0.122,                    !- Front Reflectance 106
    0.139,                    !- Back Reflectance 106
    0.83,                     !- Wavelength 107
    0.456,                    !- Transmittance 107
    0.119,                    !- Front Reflectance 107
    0.132,                    !- Back Reflectance 107
    0.835,                    !- Wavelength 108
    0.457,                    !- Transmittance 108
    0.115,                    !- Front Reflectance 108
    0.124,                    !- Back Reflectance 108
    0.84,                     !- Wavelength 109
    0.458,                    !- Transmittance 109
    0.111,                    !- Front Reflectance 109
    0.115,                    !- Back Reflectance 109
    0.845,                    !- Wavelength 110
    0.459,                    !- Transmittance 110
    0.107,                    !- Front Reflectance 110
    0.106,                    !- Back Reflectance 110
    0.85,                     !- Wavelength 111
    0.46,                     !- Transmittance 111
    0.104,                    !- Front Reflectance 111
    0.097,                    !- Back Reflectance 111
    0.855,                    !- Wavelength 112
    0.46,                     !- Transmittance 112
    0.1,                      !- Front Reflectance 112
    0.088,                    !- Back Reflectance 112
    0.86,                     !- Wavelength 113
    0.459,                    !- Transmittance 113
    0.097,                    !- Front Reflectance 113
    0.08,                     !- Back Reflectance 113
    0.865,                    !- Wavelength 114
    0.459,                    !- Transmittance 114
    0.094,                    !- Front Reflectance 114
    0.072,                    !- Back Reflectance 114
    0.87,                     !- Wavelength 115
    0.458,                    !- Transmittance 115
    0.091,                    !- Front Reflectance 115
    0.066,                    !- Back Reflectance 115
    0.875,                    !- Wavelength 116
    0.456,                    !- Transmittance 116
    0.089,                    !- Front Reflectance 116
    0.06,                     !- Back Reflectance 116
    0.88,                     !- Wavelength 117
    0.454,                    !- Transmittance 117
    0.086,                    !- Front Reflectance 117
    0.055,                    !- Back Reflectance 117
    0.885,                    !- Wavelength 118
    0.453,                    !- Transmittance 118
    0.083,                    !- Front Reflectance 118
    0.05,                     !- Back Reflectance 118
    0.89,                     !- Wavelength 119
    0.452,                    !- Transmittance 119
    0.079,                    !- Front Reflectance 119
    0.046,                    !- Back Reflectance 119
    0.895,                    !- Wavelength 120
    0.449,                    !- Transmittance 120
    0.077,                    !- Front Reflectance 120
    0.043,                    !- Back Reflectance 120
    0.9,                      !- Wavelength 121
    0.446,                    !- Transmittance 121
    0.074,                    !- Front Reflectance 121
    0.04,                     !- Back Reflectance 121
    0.905,                    !- Wavelength 122
    0.442,                    !- Transmittance 122
    0.071,                    !- Front Reflectance 122
    0.038,                    !- Back Reflectance 122
    0.91,                     !- Wavelength 123
    0.438,                    !- Transmittance 123
    0.07,                     !- Front Reflectance 123
    0.036,                    !- Back Reflectance 123
    0.915,                    !- Wavelength 124
    0.434,                    !- Transmittance 124
    0.068,                    !- Front Reflectance 124
    0.035,                    !- Back Reflectance 124
    0.92,                     !- Wavelength 125
    0.43,                     !- Transmittance 125
    0.067,                    !- Front Reflectance 125
    0.035,                    !- Back Reflectance 125
    0.925,                    !- Wavelength 126
    0.426,                    !- Transmittance 126
    0.067,                    !- Front Reflectance 126
    0.035,                    !- Back Reflectance 126
    0.93,                     !- Wavelength 127
    0.421,                    !- Transmittance 127
    0.067,                    !- Front Reflectance 127
    0.035,                    !- Back Reflectance 127
    0.935,                    !- Wavelength 128
    0.417,                    !- Transmittance 128
    0.066,                    !- Front Reflectance 128
    0.036,                    !- Back Reflectance 128
    0.94,                     !- Wavelength 129
    0.413,                    !- Transmittance 129
    0.066,                    !- Front Reflectance 129
    0.037,                    !- Back Reflectance 129
    0.945,                    !- Wavelength 130
    0.408,                    !- Transmittance 130
    0.066,                    !- Front Reflectance 130
    0.038,                    !- Back Reflectance 130
    0.95,                     !- Wavelength 131
    0.403,                    !- Transmittance 131
    0.067,                    !- Front Reflectance 131
    0.039,                    !- Back Reflectance 131
    0.955,                    !- Wavelength 132
    0.398,                    !- Transmittance 132
    0.067,                    !- Front Reflectance 132
    0.039,                    !- Back Reflectance 132
    0.96,                     !- Wavelength 133
    0.394,                    !- Transmittance 133
    0.068,                    !- Front Reflectance 133
    0.038,                    !- Back Reflectance 133
    0.965,                    !- Wavelength 134
    0.388,                    !- Transmittance 134
    0.068,                    !- Front Reflectance 134
    0.037,                    !- Back Reflectance 134
    0.97,                     !- Wavelength 135
    0.383,                    !- Transmittance 135
    0.068,                    !- Front Reflectance 135
    0.035,                    !- Back Reflectance 135
    0.975,                    !- Wavelength 136
    0.378,                    !- Transmittance 136
    0.068,                    !- Front Reflectance 136
    0.032,                    !- Back Reflectance 136
    0.98,                     !- Wavelength 137
    0.372,                    !- Transmittance 137
    0.068,                    !- Front Reflectance 137
    0.029,                    !- Back Reflectance 137
    0.985,                    !- Wavelength 138
    0.367,                    !- Transmittance 138
    0.069,                    !- Front Reflectance 138
    0.026,                    !- Back Reflectance 138
    0.99,                     !- Wavelength 139
    0.361,                    !- Transmittance 139
    0.069,                    !- Front Reflectance 139
    0.023,                    !- Back Reflectance 139
    0.995,                    !- Wavelength 140
    0.355,                    !- Transmittance 140
    0.069,                    !- Front Reflectance 140
    0.02,                     !- Back Reflectance 140
    1,                        !- Wavelength 141
    0.349,                    !- Transmittance 141
    0.07,                     !- Front Reflectance 141
    0.017,                    !- Back Reflectance 141
    1.005,                    !- Wavelength 142
    0.343,                    !- Transmittance 142
    0.07,                     !- Front Reflectance 142
    0.015,                    !- Back Reflectance 142
    1.01,                     !- Wavelength 143
    0.336,                    !- Transmittance 143
    0.072,                    !- Front Reflectance 143
    0.013,                    !- Back Reflectance 143
    1.015,                    !- Wavelength 144
    0.329,                    !- Transmittance 144
    0.074,                    !- Front Reflectance 144
    0.013,                    !- Back Reflectance 144
    1.02,                     !- Wavelength 145
    0.321,                    !- Transmittance 145
    0.077,                    !- Front Reflectance 145
    0.013,                    !- Back Reflectance 145
    1.025,                    !- Wavelength 146
    0.313,                    !- Transmittance 146
    0.08,                     !- Front Reflectance 146
    0.015,                    !- Back Reflectance 146
    1.03,                     !- Wavelength 147
    0.304,                    !- Transmittance 147
    0.083,                    !- Front Reflectance 147
    0.019,                    !- Back Reflectance 147
    1.035,                    !- Wavelength 148
    0.295,                    !- Transmittance 148
    0.087,                    !- Front Reflectance 148
    0.024,                    !- Back Reflectance 148
    1.04,                     !- Wavelength 149
    0.286,                    !- Transmittance 149
    0.092,                    !- Front Reflectance 149
    0.031,                    !- Back Reflectance 149
    1.045,                    !- Wavelength 150
    0.277,                    !- Transmittance 150
    0.096,                    !- Front Reflectance 150
    0.039,                    !- Back Reflectance 150
    1.05,                     !- Wavelength 151
    0.267,                    !- Transmittance 151
    0.101,                    !- Front Reflectance 151
    0.048,                    !- Back Reflectance 151
    1.055,                    !- Wavelength 152
    0.257,                    !- Transmittance 152
    0.106,                    !- Front Reflectance 152
    0.058,                    !- Back Reflectance 152
    1.06,                     !- Wavelength 153
    0.247,                    !- Transmittance 153
    0.111,                    !- Front Reflectance 153
    0.07,                     !- Back Reflectance 153
    1.065,                    !- Wavelength 154
    0.237,                    !- Transmittance 154
    0.117,                    !- Front Reflectance 154
    0.082,                    !- Back Reflectance 154
    1.07,                     !- Wavelength 155
    0.228,                    !- Transmittance 155
    0.122,                    !- Front Reflectance 155
    0.095,                    !- Back Reflectance 155
    1.075,                    !- Wavelength 156
    0.218,                    !- Transmittance 156
    0.127,                    !- Front Reflectance 156
    0.108,                    !- Back Reflectance 156
    1.08,                     !- Wavelength 157
    0.208,                    !- Transmittance 157
    0.132,                    !- Front Reflectance 157
    0.122,                    !- Back Reflectance 157
    1.085,                    !- Wavelength 158
    0.199,                    !- Transmittance 158
    0.137,                    !- Front Reflectance 158
    0.135,                    !- Back Reflectance 158
    1.09,                     !- Wavelength 159
    0.19,                     !- Transmittance 159
    0.141,                    !- Front Reflectance 159
    0.149,                    !- Back Reflectance 159
    1.095,                    !- Wavelength 160
    0.181,                    !- Transmittance 160
    0.146,                    !- Front Reflectance 160
    0.162,                    !- Back Reflectance 160
    1.1,                      !- Wavelength 161
    0.173,                    !- Transmittance 161
    0.15,                     !- Front Reflectance 161
    0.175,                    !- Back Reflectance 161
    1.105,                    !- Wavelength 162
    0.165,                    !- Transmittance 162
    0.153,                    !- Front Reflectance 162
    0.187,                    !- Back Reflectance 162
    1.11,                     !- Wavelength 163
    0.157,                    !- Transmittance 163
    0.157,                    !- Front Reflectance 163
    0.199,                    !- Back Reflectance 163
    1.115,                    !- Wavelength 164
    0.15,                     !- Transmittance 164
    0.16,                     !- Front Reflectance 164
    0.21,                     !- Back Reflectance 164
    1.12,                     !- Wavelength 165
    0.144,                    !- Transmittance 165
    0.163,                    !- Front Reflectance 165
    0.22,                     !- Back Reflectance 165
    1.125,                    !- Wavelength 166
    0.137,                    !- Transmittance 166
    0.165,                    !- Front Reflectance 166
    0.23,                     !- Back Reflectance 166
    1.13,                     !- Wavelength 167
    0.132,                    !- Transmittance 167
    0.168,                    !- Front Reflectance 167
    0.239,                    !- Back Reflectance 167
    1.135,                    !- Wavelength 168
    0.126,                    !- Transmittance 168
    0.17,                     !- Front Reflectance 168
    0.248,                    !- Back Reflectance 168
    1.14,                     !- Wavelength 169
    0.12,                     !- Transmittance 169
    0.171,                    !- Front Reflectance 169
    0.256,                    !- Back Reflectance 169
    1.145,                    !- Wavelength 170
    0.115,                    !- Transmittance 170
    0.172,                    !- Front Reflectance 170
    0.263,                    !- Back Reflectance 170
    1.15,                     !- Wavelength 171
    0.11,                     !- Transmittance 171
    0.173,                    !- Front Reflectance 171
    0.269,                    !- Back Reflectance 171
    1.155,                    !- Wavelength 172
    0.105,                    !- Transmittance 172
    0.174,                    !- Front Reflectance 172
    0.275,                    !- Back Reflectance 172
    1.16,                     !- Wavelength 173
    0.1,                      !- Transmittance 173
    0.175,                    !- Front Reflectance 173
    0.28,                     !- Back Reflectance 173
    1.165,                    !- Wavelength 174
    0.096,                    !- Transmittance 174
    0.175,                    !- Front Reflectance 174
    0.284,                    !- Back Reflectance 174
    1.17,                     !- Wavelength 175
    0.092,                    !- Transmittance 175
    0.175,                    !- Front Reflectance 175
    0.288,                    !- Back Reflectance 175
    1.175,                    !- Wavelength 176
    0.089,                    !- Transmittance 176
    0.174,                    !- Front Reflectance 176
    0.291,                    !- Back Reflectance 176
    1.18,                     !- Wavelength 177
    0.085,                    !- Transmittance 177
    0.173,                    !- Front Reflectance 177
    0.294,                    !- Back Reflectance 177
    1.185,                    !- Wavelength 178
    0.081,                    !- Transmittance 178
    0.17,                     !- Front Reflectance 178
    0.296,                    !- Back Reflectance 178
    1.19,                     !- Wavelength 179
    0.078,                    !- Transmittance 179
    0.167,                    !- Front Reflectance 179
    0.297,                    !- Back Reflectance 179
    1.195,                    !- Wavelength 180
    0.074,                    !- Transmittance 180
    0.163,                    !- Front Reflectance 180
    0.298,                    !- Back Reflectance 180
    1.2,                      !- Wavelength 181
    0.071,                    !- Transmittance 181
    0.161,                    !- Front Reflectance 181
    0.299,                    !- Back Reflectance 181
    1.205,                    !- Wavelength 182
    0.07,                     !- Transmittance 182
    0.161,                    !- Front Reflectance 182
    0.299,                    !- Back Reflectance 182
    1.21,                     !- Wavelength 183
    0.069,                    !- Transmittance 183
    0.163,                    !- Front Reflectance 183
    0.298,                    !- Back Reflectance 183
    1.215,                    !- Wavelength 184
    0.07,                     !- Transmittance 184
    0.168,                    !- Front Reflectance 184
    0.297,                    !- Back Reflectance 184
    1.22,                     !- Wavelength 185
    0.071,                    !- Transmittance 185
    0.175,                    !- Front Reflectance 185
    0.296,                    !- Back Reflectance 185
    1.225,                    !- Wavelength 186
    0.073,                    !- Transmittance 186
    0.182,                    !- Front Reflectance 186
    0.294,                    !- Back Reflectance 186
    1.23,                     !- Wavelength 187
    0.075,                    !- Transmittance 187
    0.188,                    !- Front Reflectance 187
    0.291,                    !- Back Reflectance 187
    1.235,                    !- Wavelength 188
    0.076,                    !- Transmittance 188
    0.193,                    !- Front Reflectance 188
    0.289,                    !- Back Reflectance 188
    1.24,                     !- Wavelength 189
    0.077,                    !- Transmittance 189
    0.196,                    !- Front Reflectance 189
    0.285,                    !- Back Reflectance 189
    1.245,                    !- Wavelength 190
    0.078,                    !- Transmittance 190
    0.197,                    !- Front Reflectance 190
    0.282,                    !- Back Reflectance 190
    1.25,                     !- Wavelength 191
    0.079,                    !- Transmittance 191
    0.196,                    !- Front Reflectance 191
    0.277,                    !- Back Reflectance 191
    1.255,                    !- Wavelength 192
    0.081,                    !- Transmittance 192
    0.194,                    !- Front Reflectance 192
    0.273,                    !- Back Reflectance 192
    1.26,                     !- Wavelength 193
    0.082,                    !- Transmittance 193
    0.191,                    !- Front Reflectance 193
    0.267,                    !- Back Reflectance 193
    1.265,                    !- Wavelength 194
    0.083,                    !- Transmittance 194
    0.187,                    !- Front Reflectance 194
    0.26,                     !- Back Reflectance 194
    1.27,                     !- Wavelength 195
    0.084,                    !- Transmittance 195
    0.181,                    !- Front Reflectance 195
    0.254,                    !- Back Reflectance 195
    1.275,                    !- Wavelength 196
    0.085,                    !- Transmittance 196
    0.174,                    !- Front Reflectance 196
    0.246,                    !- Back Reflectance 196
    1.28,                     !- Wavelength 197
    0.086,                    !- Transmittance 197
    0.165,                    !- Front Reflectance 197
    0.238,                    !- Back Reflectance 197
    1.285,                    !- Wavelength 198
    0.087,                    !- Transmittance 198
    0.155,                    !- Front Reflectance 198
    0.229,                    !- Back Reflectance 198
    1.29,                     !- Wavelength 199
    0.088,                    !- Transmittance 199
    0.145,                    !- Front Reflectance 199
    0.221,                    !- Back Reflectance 199
    1.295,                    !- Wavelength 200
    0.089,                    !- Transmittance 200
    0.133,                    !- Front Reflectance 200
    0.212,                    !- Back Reflectance 200
    1.3,                      !- Wavelength 201
    0.089,                    !- Transmittance 201
    0.121,                    !- Front Reflectance 201
    0.202,                    !- Back Reflectance 201
    1.305,                    !- Wavelength 202
    0.088,                    !- Transmittance 202
    0.109,                    !- Front Reflectance 202
    0.193,                    !- Back Reflectance 202
    1.31,                     !- Wavelength 203
    0.087,                    !- Transmittance 203
    0.097,                    !- Front Reflectance 203
    0.184,                    !- Back Reflectance 203
    1.315,                    !- Wavelength 204
    0.085,                    !- Transmittance 204
    0.087,                    !- Front Reflectance 204
    0.175,                    !- Back Reflectance 204
    1.32,                     !- Wavelength 205
    0.083,                    !- Transmittance 205
    0.078,                    !- Front Reflectance 205
    0.167,                    !- Back Reflectance 205
    1.325,                    !- Wavelength 206
    0.079,                    !- Transmittance 206
    0.071,                    !- Front Reflectance 206
    0.16,                     !- Back Reflectance 206
    1.33,                     !- Wavelength 207
    0.076,                    !- Transmittance 207
    0.067,                    !- Front Reflectance 207
    0.155,                    !- Back Reflectance 207
    1.335,                    !- Wavelength 208
    0.071,                    !- Transmittance 208
    0.066,                    !- Front Reflectance 208
    0.151,                    !- Back Reflectance 208
    1.34,                     !- Wavelength 209
    0.066,                    !- Transmittance 209
    0.066,                    !- Front Reflectance 209
    0.149,                    !- Back Reflectance 209
    1.345,                    !- Wavelength 210
    0.061,                    !- Transmittance 210
    0.07,                     !- Front Reflectance 210
    0.148,                    !- Back Reflectance 210
    1.35,                     !- Wavelength 211
    0.056,                    !- Transmittance 211
    0.076,                    !- Front Reflectance 211
    0.148,                    !- Back Reflectance 211
    1.355,                    !- Wavelength 212
    0.05,                     !- Transmittance 212
    0.084,                    !- Front Reflectance 212
    0.15,                     !- Back Reflectance 212
    1.36,                     !- Wavelength 213
    0.045,                    !- Transmittance 213
    0.092,                    !- Front Reflectance 213
    0.152,                    !- Back Reflectance 213
    1.365,                    !- Wavelength 214
    0.04,                     !- Transmittance 214
    0.102,                    !- Front Reflectance 214
    0.156,                    !- Back Reflectance 214
    1.37,                     !- Wavelength 215
    0.036,                    !- Transmittance 215
    0.111,                    !- Front Reflectance 215
    0.16,                     !- Back Reflectance 215
    1.375,                    !- Wavelength 216
    0.032,                    !- Transmittance 216
    0.12,                     !- Front Reflectance 216
    0.164,                    !- Back Reflectance 216
    1.38,                     !- Wavelength 217
    0.028,                    !- Transmittance 217
    0.13,                     !- Front Reflectance 217
    0.168,                    !- Back Reflectance 217
    1.385,                    !- Wavelength 218
    0.025,                    !- Transmittance 218
    0.139,                    !- Front Reflectance 218
    0.173,                    !- Back Reflectance 218
    1.39,                     !- Wavelength 219
    0.022,                    !- Transmittance 219
    0.148,                    !- Front Reflectance 219
    0.178,                    !- Back Reflectance 219
    1.395,                    !- Wavelength 220
    0.02,                     !- Transmittance 220
    0.157,                    !- Front Reflectance 220
    0.183,                    !- Back Reflectance 220
    1.4,                      !- Wavelength 221
    0.018,                    !- Transmittance 221
    0.166,                    !- Front Reflectance 221
    0.188,                    !- Back Reflectance 221
    1.405,                    !- Wavelength 222
    0.016,                    !- Transmittance 222
    0.175,                    !- Front Reflectance 222
    0.193,                    !- Back Reflectance 222
    1.41,                     !- Wavelength 223
    0.014,                    !- Transmittance 223
    0.184,                    !- Front Reflectance 223
    0.198,                    !- Back Reflectance 223
    1.415,                    !- Wavelength 224
    0.013,                    !- Transmittance 224
    0.193,                    !- Front Reflectance 224
    0.203,                    !- Back Reflectance 224
    1.42,                     !- Wavelength 225
    0.011,                    !- Transmittance 225
    0.202,                    !- Front Reflectance 225
    0.208,                    !- Back Reflectance 225
    1.425,                    !- Wavelength 226
    0.01,                     !- Transmittance 226
    0.211,                    !- Front Reflectance 226
    0.213,                    !- Back Reflectance 226
    1.43,                     !- Wavelength 227
    0.009,                    !- Transmittance 227
    0.22,                     !- Front Reflectance 227
    0.217,                    !- Back Reflectance 227
    1.435,                    !- Wavelength 228
    0.008,                    !- Transmittance 228
    0.23,                     !- Front Reflectance 228
    0.222,                    !- Back Reflectance 228
    1.44,                     !- Wavelength 229
    0.007,                    !- Transmittance 229
    0.239,                    !- Front Reflectance 229
    0.227,                    !- Back Reflectance 229
    1.445,                    !- Wavelength 230
    0.007,                    !- Transmittance 230
    0.249,                    !- Front Reflectance 230
    0.231,                    !- Back Reflectance 230
    1.45,                     !- Wavelength 231
    0.006,                    !- Transmittance 231
    0.259,                    !- Front Reflectance 231
    0.236,                    !- Back Reflectance 231
    1.455,                    !- Wavelength 232
    0.006,                    !- Transmittance 232
    0.268,                    !- Front Reflectance 232
    0.24,                     !- Back Reflectance 232
    1.46,                     !- Wavelength 233
    0.006,                    !- Transmittance 233
    0.277,                    !- Front Reflectance 233
    0.245,                    !- Back Reflectance 233
    1.465,                    !- Wavelength 234
    0.005,                    !- Transmittance 234
    0.285,                    !- Front Reflectance 234
    0.249,                    !- Back Reflectance 234
    1.47,                     !- Wavelength 235
    0.005,                    !- Transmittance 235
    0.293,                    !- Front Reflectance 235
    0.254,                    !- Back Reflectance 235
    1.475,                    !- Wavelength 236
    0.004,                    !- Transmittance 236
    0.3,                      !- Front Reflectance 236
    0.258,                    !- Back Reflectance 236
    1.48,                     !- Wavelength 237
    0.004,                    !- Transmittance 237
    0.307,                    !- Front Reflectance 237
    0.263,                    !- Back Reflectance 237
    1.485,                    !- Wavelength 238
    0.004,                    !- Transmittance 238
    0.314,                    !- Front Reflectance 238
    0.267,                    !- Back Reflectance 238
    1.49,                     !- Wavelength 239
    0.003,                    !- Transmittance 239
    0.32,                     !- Front Reflectance 239
    0.272,                    !- Back Reflectance 239
    1.495,                    !- Wavelength 240
    0.003,                    !- Transmittance 240
    0.326,                    !- Front Reflectance 240
    0.276,                    !- Back Reflectance 240
    1.5,                      !- Wavelength 241
    0.003,                    !- Transmittance 241
    0.331,                    !- Front Reflectance 241
    0.28,                     !- Back Reflectance 241
    1.505,                    !- Wavelength 242
    0.003,                    !- Transmittance 242
    0.336,                    !- Front Reflectance 242
    0.285,                    !- Back Reflectance 242
    1.51,                     !- Wavelength 243
    0.003,                    !- Transmittance 243
    0.34,                     !- Front Reflectance 243
    0.289,                    !- Back Reflectance 243
    1.515,                    !- Wavelength 244
    0.003,                    !- Transmittance 244
    0.344,                    !- Front Reflectance 244
    0.293,                    !- Back Reflectance 244
    1.52,                     !- Wavelength 245
    0.002,                    !- Transmittance 245
    0.348,                    !- Front Reflectance 245
    0.298,                    !- Back Reflectance 245
    1.525,                    !- Wavelength 246
    0.002,                    !- Transmittance 246
    0.352,                    !- Front Reflectance 246
    0.302,                    !- Back Reflectance 246
    1.53,                     !- Wavelength 247
    0.002,                    !- Transmittance 247
    0.356,                    !- Front Reflectance 247
    0.307,                    !- Back Reflectance 247
    1.535,                    !- Wavelength 248
    0.002,                    !- Transmittance 248
    0.36,                     !- Front Reflectance 248
    0.311,                    !- Back Reflectance 248
    1.54,                     !- Wavelength 249
    0.002,                    !- Transmittance 249
    0.365,                    !- Front Reflectance 249
    0.315,                    !- Back Reflectance 249
    1.545,                    !- Wavelength 250
    0.002,                    !- Transmittance 250
    0.369,                    !- Front Reflectance 250
    0.32,                     !- Back Reflectance 250
    1.55,                     !- Wavelength 251
    0.001,                    !- Transmittance 251
    0.374,                    !- Front Reflectance 251
    0.325,                    !- Back Reflectance 251
    1.555,                    !- Wavelength 252
    0.001,                    !- Transmittance 252
    0.378,                    !- Front Reflectance 252
    0.329,                    !- Back Reflectance 252
    1.56,                     !- Wavelength 253
    0.001,                    !- Transmittance 253
    0.382,                    !- Front Reflectance 253
    0.334,                    !- Back Reflectance 253
    1.565,                    !- Wavelength 254
    0.001,                    !- Transmittance 254
    0.385,                    !- Front Reflectance 254
    0.338,                    !- Back Reflectance 254
    1.57,                     !- Wavelength 255
    0.001,                    !- Transmittance 255
    0.388,                    !- Front Reflectance 255
    0.342,                    !- Back Reflectance 255
    1.575,                    !- Wavelength 256
    0.001,                    !- Transmittance 256
    0.39,                     !- Front Reflectance 256
    0.347,                    !- Back Reflectance 256
    1.58,                     !- Wavelength 257
    0.001,                    !- Transmittance 257
    0.392,                    !- Front Reflectance 257
    0.351,                    !- Back Reflectance 257
    1.585,                    !- Wavelength 258
    0.001,                    !- Transmittance 258
    0.394,                    !- Front Reflectance 258
    0.355,                    !- Back Reflectance 258
    1.59,                     !- Wavelength 259
    0.001,                    !- Transmittance 259
    0.396,                    !- Front Reflectance 259
    0.36,                     !- Back Reflectance 259
    1.595,                    !- Wavelength 260
    0.001,                    !- Transmittance 260
    0.397,                    !- Front Reflectance 260
    0.364,                    !- Back Reflectance 260
    1.6,                      !- Wavelength 261
    0.001,                    !- Transmittance 261
    0.398,                    !- Front Reflectance 261
    0.369,                    !- Back Reflectance 261
    1.605,                    !- Wavelength 262
    0.001,                    !- Transmittance 262
    0.399,                    !- Front Reflectance 262
    0.374,                    !- Back Reflectance 262
    1.61,                     !- Wavelength 263
    0.001,                    !- Transmittance 263
    0.399,                    !- Front Reflectance 263
    0.378,                    !- Back Reflectance 263
    1.615,                    !- Wavelength 264
    0.001,                    !- Transmittance 264
    0.399,                    !- Front Reflectance 264
    0.382,                    !- Back Reflectance 264
    1.62,                     !- Wavelength 265
    0.001,                    !- Transmittance 265
    0.399,                    !- Front Reflectance 265
    0.387,                    !- Back Reflectance 265
    1.625,                    !- Wavelength 266
    0.001,                    !- Transmittance 266
    0.399,                    !- Front Reflectance 266
    0.391,                    !- Back Reflectance 266
    1.63,                     !- Wavelength 267
    0.001,                    !- Transmittance 267
    0.399,                    !- Front Reflectance 267
    0.396,                    !- Back Reflectance 267
    1.635,                    !- Wavelength 268
    0,                        !- Transmittance 268
    0.399,                    !- Front Reflectance 268
    0.4,                      !- Back Reflectance 268
    1.64,                     !- Wavelength 269
    0,                        !- Transmittance 269
    0.398,                    !- Front Reflectance 269
    0.405,                    !- Back Reflectance 269
    1.645,                    !- Wavelength 270
    0,                        !- Transmittance 270
    0.395,                    !- Front Reflectance 270
    0.409,                    !- Back Reflectance 270
    1.65,                     !- Wavelength 271
    0,                        !- Transmittance 271
    0.391,                    !- Front Reflectance 271
    0.414,                    !- Back Reflectance 271
    1.655,                    !- Wavelength 272
    0,                        !- Transmittance 272
    0.386,                    !- Front Reflectance 272
    0.418,                    !- Back Reflectance 272
    1.66,                     !- Wavelength 273
    0,                        !- Transmittance 273
    0.378,                    !- Front Reflectance 273
    0.422,                    !- Back Reflectance 273
    1.665,                    !- Wavelength 274
    0,                        !- Transmittance 274
    0.368,                    !- Front Reflectance 274
    0.426,                    !- Back Reflectance 274
    1.67,                     !- Wavelength 275
    0,                        !- Transmittance 275
    0.354,                    !- Front Reflectance 275
    0.431,                    !- Back Reflectance 275
    1.675,                    !- Wavelength 276
    0,                        !- Transmittance 276
    0.338,                    !- Front Reflectance 276
    0.435,                    !- Back Reflectance 276
    1.68,                     !- Wavelength 277
    0,                        !- Transmittance 277
    0.318,                    !- Front Reflectance 277
    0.439,                    !- Back Reflectance 277
    1.685,                    !- Wavelength 278
    0,                        !- Transmittance 278
    0.295,                    !- Front Reflectance 278
    0.443,                    !- Back Reflectance 278
    1.69,                     !- Wavelength 279
    0,                        !- Transmittance 279
    0.268,                    !- Front Reflectance 279
    0.447,                    !- Back Reflectance 279
    1.695,                    !- Wavelength 280
    0,                        !- Transmittance 280
    0.238,                    !- Front Reflectance 280
    0.451,                    !- Back Reflectance 280
    1.7,                      !- Wavelength 281
    0,                        !- Transmittance 281
    0.207,                    !- Front Reflectance 281
    0.455,                    !- Back Reflectance 281
    1.705,                    !- Wavelength 282
    0,                        !- Transmittance 282
    0.178,                    !- Front Reflectance 282
    0.459,                    !- Back Reflectance 282
    1.71,                     !- Wavelength 283
    0,                        !- Transmittance 283
    0.153,                    !- Front Reflectance 283
    0.463,                    !- Back Reflectance 283
    1.715,                    !- Wavelength 284
    0,                        !- Transmittance 284
    0.136,                    !- Front Reflectance 284
    0.467,                    !- Back Reflectance 284
    1.72,                     !- Wavelength 285
    0,                        !- Transmittance 285
    0.128,                    !- Front Reflectance 285
    0.471,                    !- Back Reflectance 285
    1.725,                    !- Wavelength 286
    0,                        !- Transmittance 286
    0.128,                    !- Front Reflectance 286
    0.475,                    !- Back Reflectance 286
    1.73,                     !- Wavelength 287
    0,                        !- Transmittance 287
    0.133,                    !- Front Reflectance 287
    0.479,                    !- Back Reflectance 287
    1.735,                    !- Wavelength 288
    0,                        !- Transmittance 288
    0.142,                    !- Front Reflectance 288
    0.482,                    !- Back Reflectance 288
    1.74,                     !- Wavelength 289
    0,                        !- Transmittance 289
    0.15,                     !- Front Reflectance 289
    0.486,                    !- Back Reflectance 289
    1.745,                    !- Wavelength 290
    0,                        !- Transmittance 290
    0.157,                    !- Front Reflectance 290
    0.489,                    !- Back Reflectance 290
    1.75,                     !- Wavelength 291
    0,                        !- Transmittance 291
    0.163,                    !- Front Reflectance 291
    0.493,                    !- Back Reflectance 291
    1.755,                    !- Wavelength 292
    0,                        !- Transmittance 292
    0.168,                    !- Front Reflectance 292
    0.496,                    !- Back Reflectance 292
    1.76,                     !- Wavelength 293
    0,                        !- Transmittance 293
    0.174,                    !- Front Reflectance 293
    0.5,                      !- Back Reflectance 293
    1.765,                    !- Wavelength 294
    0,                        !- Transmittance 294
    0.182,                    !- Front Reflectance 294
    0.503,                    !- Back Reflectance 294
    1.77,                     !- Wavelength 295
    0,                        !- Transmittance 295
    0.19,                     !- Front Reflectance 295
    0.506,                    !- Back Reflectance 295
    1.775,                    !- Wavelength 296
    0,                        !- Transmittance 296
    0.198,                    !- Front Reflectance 296
    0.509,                    !- Back Reflectance 296
    1.78,                     !- Wavelength 297
    0,                        !- Transmittance 297
    0.206,                    !- Front Reflectance 297
    0.512,                    !- Back Reflectance 297
    1.785,                    !- Wavelength 298
    0,                        !- Transmittance 298
    0.212,                    !- Front Reflectance 298
    0.515,                    !- Back Reflectance 298
    1.79,                     !- Wavelength 299
    0,                        !- Transmittance 299
    0.216,                    !- Front Reflectance 299
    0.518,                    !- Back Reflectance 299
    1.795,                    !- Wavelength 300
    0.001,                    !- Transmittance 300
    0.217,                    !- Front Reflectance 300
    0.521,                    !- Back Reflectance 300
    1.8,                      !- Wavelength 301
    0.001,                    !- Transmittance 301
    0.218,                    !- Front Reflectance 301
    0.524,                    !- Back Reflectance 301
    1.805,                    !- Wavelength 302
    0.001,                    !- Transmittance 302
    0.218,                    !- Front Reflectance 302
    0.526,                    !- Back Reflectance 302
    1.81,                     !- Wavelength 303
    0.001,                    !- Transmittance 303
    0.219,                    !- Front Reflectance 303
    0.528,                    !- Back Reflectance 303
    1.815,                    !- Wavelength 304
    0.001,                    !- Transmittance 304
    0.22,                     !- Front Reflectance 304
    0.53,                     !- Back Reflectance 304
    1.82,                     !- Wavelength 305
    0.001,                    !- Transmittance 305
    0.223,                    !- Front Reflectance 305
    0.531,                    !- Back Reflectance 305
    1.825,                    !- Wavelength 306
    0,                        !- Transmittance 306
    0.226,                    !- Front Reflectance 306
    0.533,                    !- Back Reflectance 306
    1.83,                     !- Wavelength 307
    0,                        !- Transmittance 307
    0.229,                    !- Front Reflectance 307
    0.535,                    !- Back Reflectance 307
    1.835,                    !- Wavelength 308
    0,                        !- Transmittance 308
    0.233,                    !- Front Reflectance 308
    0.537,                    !- Back Reflectance 308
    1.84,                     !- Wavelength 309
    0,                        !- Transmittance 309
    0.238,                    !- Front Reflectance 309
    0.539,                    !- Back Reflectance 309
    1.845,                    !- Wavelength 310
    0.001,                    !- Transmittance 310
    0.241,                    !- Front Reflectance 310
    0.54,                     !- Back Reflectance 310
    1.85,                     !- Wavelength 311
    0.001,                    !- Transmittance 311
    0.244,                    !- Front Reflectance 311
    0.541,                    !- Back Reflectance 311
    1.855,                    !- Wavelength 312
    0.001,                    !- Transmittance 312
    0.246,                    !- Front Reflectance 312
    0.541,                    !- Back Reflectance 312
    1.86,                     !- Wavelength 313
    0.001,                    !- Transmittance 313
    0.248,                    !- Front Reflectance 313
    0.542,                    !- Back Reflectance 313
    1.865,                    !- Wavelength 314
    0.001,                    !- Transmittance 314
    0.248,                    !- Front Reflectance 314
    0.543,                    !- Back Reflectance 314
    1.87,                     !- Wavelength 315
    0.001,                    !- Transmittance 315
    0.248,                    !- Front Reflectance 315
    0.544,                    !- Back Reflectance 315
    1.875,                    !- Wavelength 316
    0.001,                    !- Transmittance 316
    0.247,                    !- Front Reflectance 316
    0.544,                    !- Back Reflectance 316
    1.88,                     !- Wavelength 317
    0,                        !- Transmittance 317
    0.246,                    !- Front Reflectance 317
    0.544,                    !- Back Reflectance 317
    1.885,                    !- Wavelength 318
    0.001,                    !- Transmittance 318
    0.245,                    !- Front Reflectance 318
    0.544,                    !- Back Reflectance 318
    1.89,                     !- Wavelength 319
    0.001,                    !- Transmittance 319
    0.243,                    !- Front Reflectance 319
    0.544,                    !- Back Reflectance 319
    1.895,                    !- Wavelength 320
    0.001,                    !- Transmittance 320
    0.241,                    !- Front Reflectance 320
    0.544,                    !- Back Reflectance 320
    1.9,                      !- Wavelength 321
    0.001,                    !- Transmittance 321
    0.239,                    !- Front Reflectance 321
    0.544,                    !- Back Reflectance 321
    1.905,                    !- Wavelength 322
    0.001,                    !- Transmittance 322
    0.237,                    !- Front Reflectance 322
    0.544,                    !- Back Reflectance 322
    1.91,                     !- Wavelength 323
    0.001,                    !- Transmittance 323
    0.235,                    !- Front Reflectance 323
    0.544,                    !- Back Reflectance 323
    1.915,                    !- Wavelength 324
    0.001,                    !- Transmittance 324
    0.233,                    !- Front Reflectance 324
    0.544,                    !- Back Reflectance 324
    1.92,                     !- Wavelength 325
    0,                        !- Transmittance 325
    0.232,                    !- Front Reflectance 325
    0.544,                    !- Back Reflectance 325
    1.925,                    !- Wavelength 326
    0,                        !- Transmittance 326
    0.231,                    !- Front Reflectance 326
    0.545,                    !- Back Reflectance 326
    1.93,                     !- Wavelength 327
    0,                        !- Transmittance 327
    0.231,                    !- Front Reflectance 327
    0.546,                    !- Back Reflectance 327
    1.935,                    !- Wavelength 328
    0,                        !- Transmittance 328
    0.231,                    !- Front Reflectance 328
    0.547,                    !- Back Reflectance 328
    1.94,                     !- Wavelength 329
    0,                        !- Transmittance 329
    0.231,                    !- Front Reflectance 329
    0.548,                    !- Back Reflectance 329
    1.945,                    !- Wavelength 330
    0,                        !- Transmittance 330
    0.23,                     !- Front Reflectance 330
    0.55,                     !- Back Reflectance 330
    1.95,                     !- Wavelength 331
    0,                        !- Transmittance 331
    0.23,                     !- Front Reflectance 331
    0.551,                    !- Back Reflectance 331
    1.955,                    !- Wavelength 332
    0,                        !- Transmittance 332
    0.23,                     !- Front Reflectance 332
    0.553,                    !- Back Reflectance 332
    1.96,                     !- Wavelength 333
    0,                        !- Transmittance 333
    0.231,                    !- Front Reflectance 333
    0.555,                    !- Back Reflectance 333
    1.965,                    !- Wavelength 334
    0,                        !- Transmittance 334
    0.231,                    !- Front Reflectance 334
    0.557,                    !- Back Reflectance 334
    1.97,                     !- Wavelength 335
    0,                        !- Transmittance 335
    0.231,                    !- Front Reflectance 335
    0.559,                    !- Back Reflectance 335
    1.975,                    !- Wavelength 336
    0,                        !- Transmittance 336
    0.231,                    !- Front Reflectance 336
    0.561,                    !- Back Reflectance 336
    1.98,                     !- Wavelength 337
    0,                        !- Transmittance 337
    0.23,                     !- Front Reflectance 337
    0.562,                    !- Back Reflectance 337
    1.985,                    !- Wavelength 338
    0,                        !- Transmittance 338
    0.23,                     !- Front Reflectance 338
    0.564,                    !- Back Reflectance 338
    1.99,                     !- Wavelength 339
    0,                        !- Transmittance 339
    0.229,                    !- Front Reflectance 339
    0.566,                    !- Back Reflectance 339
    1.995,                    !- Wavelength 340
    0,                        !- Transmittance 340
    0.229,                    !- Front Reflectance 340
    0.569,                    !- Back Reflectance 340
    2,                        !- Wavelength 341
    0,                        !- Transmittance 341
    0.229,                    !- Front Reflectance 341
    0.571,                    !- Back Reflectance 341
    2.005,                    !- Wavelength 342
    0,                        !- Transmittance 342
    0.23,                     !- Front Reflectance 342
    0.573,                    !- Back Reflectance 342
    2.01,                     !- Wavelength 343
    0,                        !- Transmittance 343
    0.231,                    !- Front Reflectance 343
    0.576,                    !- Back Reflectance 343
    2.015,                    !- Wavelength 344
    0,                        !- Transmittance 344
    0.232,                    !- Front Reflectance 344
    0.578,                    !- Back Reflectance 344
    2.02,                     !- Wavelength 345
    0,                        !- Transmittance 345
    0.233,                    !- Front Reflectance 345
    0.58,                     !- Back Reflectance 345
    2.025,                    !- Wavelength 346
    0,                        !- Transmittance 346
    0.234,                    !- Front Reflectance 346
    0.582,                    !- Back Reflectance 346
    2.03,                     !- Wavelength 347
    0,                        !- Transmittance 347
    0.235,                    !- Front Reflectance 347
    0.584,                    !- Back Reflectance 347
    2.035,                    !- Wavelength 348
    0,                        !- Transmittance 348
    0.236,                    !- Front Reflectance 348
    0.586,                    !- Back Reflectance 348
    2.04,                     !- Wavelength 349
    0,                        !- Transmittance 349
    0.238,                    !- Front Reflectance 349
    0.589,                    !- Back Reflectance 349
    2.045,                    !- Wavelength 350
    0,                        !- Transmittance 350
    0.239,                    !- Front Reflectance 350
    0.591,                    !- Back Reflectance 350
    2.05,                     !- Wavelength 351
    0,                        !- Transmittance 351
    0.241,                    !- Front Reflectance 351
    0.593,                    !- Back Reflectance 351
    2.055,                    !- Wavelength 352
    0,                        !- Transmittance 352
    0.243,                    !- Front Reflectance 352
    0.595,                    !- Back Reflectance 352
    2.06,                     !- Wavelength 353
    0,                        !- Transmittance 353
    0.245,                    !- Front Reflectance 353
    0.598,                    !- Back Reflectance 353
    2.065,                    !- Wavelength 354
    0,                        !- Transmittance 354
    0.246,                    !- Front Reflectance 354
    0.599,                    !- Back Reflectance 354
    2.07,                     !- Wavelength 355
    0,                        !- Transmittance 355
    0.248,                    !- Front Reflectance 355
    0.602,                    !- Back Reflectance 355
    2.075,                    !- Wavelength 356
    0,                        !- Transmittance 356
    0.249,                    !- Front Reflectance 356
    0.603,                    !- Back Reflectance 356
    2.08,                     !- Wavelength 357
    0,                        !- Transmittance 357
    0.25,                     !- Front Reflectance 357
    0.605,                    !- Back Reflectance 357
    2.085,                    !- Wavelength 358
    0,                        !- Transmittance 358
    0.25,                     !- Front Reflectance 358
    0.606,                    !- Back Reflectance 358
    2.09,                     !- Wavelength 359
    0,                        !- Transmittance 359
    0.251,                    !- Front Reflectance 359
    0.608,                    !- Back Reflectance 359
    2.095,                    !- Wavelength 360
    0,                        !- Transmittance 360
    0.251,                    !- Front Reflectance 360
    0.61,                     !- Back Reflectance 360
    2.1,                      !- Wavelength 361
    0,                        !- Transmittance 361
    0.25,                     !- Front Reflectance 361
    0.611,                    !- Back Reflectance 361
    2.105,                    !- Wavelength 362
    0,                        !- Transmittance 362
    0.249,                    !- Front Reflectance 362
    0.613,                    !- Back Reflectance 362
    2.11,                     !- Wavelength 363
    0,                        !- Transmittance 363
    0.249,                    !- Front Reflectance 363
    0.615,                    !- Back Reflectance 363
    2.115,                    !- Wavelength 364
    0,                        !- Transmittance 364
    0.247,                    !- Front Reflectance 364
    0.617,                    !- Back Reflectance 364
    2.12,                     !- Wavelength 365
    0,                        !- Transmittance 365
    0.245,                    !- Front Reflectance 365
    0.619,                    !- Back Reflectance 365
    2.125,                    !- Wavelength 366
    0,                        !- Transmittance 366
    0.243,                    !- Front Reflectance 366
    0.62,                     !- Back Reflectance 366
    2.13,                     !- Wavelength 367
    0,                        !- Transmittance 367
    0.241,                    !- Front Reflectance 367
    0.622,                    !- Back Reflectance 367
    2.135,                    !- Wavelength 368
    0,                        !- Transmittance 368
    0.238,                    !- Front Reflectance 368
    0.623,                    !- Back Reflectance 368
    2.14,                     !- Wavelength 369
    0,                        !- Transmittance 369
    0.235,                    !- Front Reflectance 369
    0.625,                    !- Back Reflectance 369
    2.145,                    !- Wavelength 370
    0,                        !- Transmittance 370
    0.232,                    !- Front Reflectance 370
    0.627,                    !- Back Reflectance 370
    2.15,                     !- Wavelength 371
    0,                        !- Transmittance 371
    0.229,                    !- Front Reflectance 371
    0.629,                    !- Back Reflectance 371
    2.155,                    !- Wavelength 372
    0,                        !- Transmittance 372
    0.227,                    !- Front Reflectance 372
    0.631,                    !- Back Reflectance 372
    2.16,                     !- Wavelength 373
    0,                        !- Transmittance 373
    0.224,                    !- Front Reflectance 373
    0.633,                    !- Back Reflectance 373
    2.165,                    !- Wavelength 374
    0,                        !- Transmittance 374
    0.221,                    !- Front Reflectance 374
    0.634,                    !- Back Reflectance 374
    2.17,                     !- Wavelength 375
    0,                        !- Transmittance 375
    0.219,                    !- Front Reflectance 375
    0.636,                    !- Back Reflectance 375
    2.175,                    !- Wavelength 376
    0,                        !- Transmittance 376
    0.216,                    !- Front Reflectance 376
    0.638,                    !- Back Reflectance 376
    2.18,                     !- Wavelength 377
    0,                        !- Transmittance 377
    0.212,                    !- Front Reflectance 377
    0.639,                    !- Back Reflectance 377
    2.185,                    !- Wavelength 378
    0,                        !- Transmittance 378
    0.209,                    !- Front Reflectance 378
    0.641,                    !- Back Reflectance 378
    2.19,                     !- Wavelength 379
    0,                        !- Transmittance 379
    0.205,                    !- Front Reflectance 379
    0.643,                    !- Back Reflectance 379
    2.195,                    !- Wavelength 380
    0,                        !- Transmittance 380
    0.2,                      !- Front Reflectance 380
    0.645,                    !- Back Reflectance 380
    2.2,                      !- Wavelength 381
    0,                        !- Transmittance 381
    0.195,                    !- Front Reflectance 381
    0.647,                    !- Back Reflectance 381
    2.205,                    !- Wavelength 382
    0,                        !- Transmittance 382
    0.189,                    !- Front Reflectance 382
    0.648,                    !- Back Reflectance 382
    2.21,                     !- Wavelength 383
    0,                        !- Transmittance 383
    0.183,                    !- Front Reflectance 383
    0.65,                     !- Back Reflectance 383
    2.215,                    !- Wavelength 384
    0,                        !- Transmittance 384
    0.176,                    !- Front Reflectance 384
    0.651,                    !- Back Reflectance 384
    2.22,                     !- Wavelength 385
    0,                        !- Transmittance 385
    0.167,                    !- Front Reflectance 385
    0.652,                    !- Back Reflectance 385
    2.225,                    !- Wavelength 386
    0,                        !- Transmittance 386
    0.158,                    !- Front Reflectance 386
    0.654,                    !- Back Reflectance 386
    2.23,                     !- Wavelength 387
    0,                        !- Transmittance 387
    0.147,                    !- Front Reflectance 387
    0.655,                    !- Back Reflectance 387
    2.235,                    !- Wavelength 388
    0,                        !- Transmittance 388
    0.135,                    !- Front Reflectance 388
    0.656,                    !- Back Reflectance 388
    2.24,                     !- Wavelength 389
    0,                        !- Transmittance 389
    0.123,                    !- Front Reflectance 389
    0.657,                    !- Back Reflectance 389
    2.245,                    !- Wavelength 390
    0,                        !- Transmittance 390
    0.111,                    !- Front Reflectance 390
    0.658,                    !- Back Reflectance 390
    2.25,                     !- Wavelength 391
    0,                        !- Transmittance 391
    0.099,                    !- Front Reflectance 391
    0.659,                    !- Back Reflectance 391
    2.255,                    !- Wavelength 392
    0.001,                    !- Transmittance 392
    0.088,                    !- Front Reflectance 392
    0.661,                    !- Back Reflectance 392
    2.26,                     !- Wavelength 393
    0,                        !- Transmittance 393
    0.078,                    !- Front Reflectance 393
    0.662,                    !- Back Reflectance 393
    2.265,                    !- Wavelength 394
    0,                        !- Transmittance 394
    0.07,                     !- Front Reflectance 394
    0.664,                    !- Back Reflectance 394
    2.27,                     !- Wavelength 395
    0,                        !- Transmittance 395
    0.063,                    !- Front Reflectance 395
    0.665,                    !- Back Reflectance 395
    2.275,                    !- Wavelength 396
    0,                        !- Transmittance 396
    0.057,                    !- Front Reflectance 396
    0.667,                    !- Back Reflectance 396
    2.28,                     !- Wavelength 397
    0,                        !- Transmittance 397
    0.053,                    !- Front Reflectance 397
    0.667,                    !- Back Reflectance 397
    2.285,                    !- Wavelength 398
    0,                        !- Transmittance 398
    0.051,                    !- Front Reflectance 398
    0.668,                    !- Back Reflectance 398
    2.29,                     !- Wavelength 399
    0,                        !- Transmittance 399
    0.049,                    !- Front Reflectance 399
    0.669,                    !- Back Reflectance 399
    2.295,                    !- Wavelength 400
    0,                        !- Transmittance 400
    0.048,                    !- Front Reflectance 400
    0.67,                     !- Back Reflectance 400
    2.3,                      !- Wavelength 401
    0.001,                    !- Transmittance 401
    0.046,                    !- Front Reflectance 401
    0.671,                    !- Back Reflectance 401
    2.305,                    !- Wavelength 402
    0.001,                    !- Transmittance 402
    0.045,                    !- Front Reflectance 402
    0.672,                    !- Back Reflectance 402
    2.31,                     !- Wavelength 403
    0,                        !- Transmittance 403
    0.045,                    !- Front Reflectance 403
    0.673,                    !- Back Reflectance 403
    2.315,                    !- Wavelength 404
    0,                        !- Transmittance 404
    0.045,                    !- Front Reflectance 404
    0.675,                    !- Back Reflectance 404
    2.32,                     !- Wavelength 405
    0,                        !- Transmittance 405
    0.046,                    !- Front Reflectance 405
    0.677,                    !- Back Reflectance 405
    2.325,                    !- Wavelength 406
    0,                        !- Transmittance 406
    0.047,                    !- Front Reflectance 406
    0.678,                    !- Back Reflectance 406
    2.33,                     !- Wavelength 407
    0,                        !- Transmittance 407
    0.047,                    !- Front Reflectance 407
    0.68,                     !- Back Reflectance 407
    2.335,                    !- Wavelength 408
    0,                        !- Transmittance 408
    0.046,                    !- Front Reflectance 408
    0.68,                     !- Back Reflectance 408
    2.34,                     !- Wavelength 409
    0,                        !- Transmittance 409
    0.045,                    !- Front Reflectance 409
    0.681,                    !- Back Reflectance 409
    2.345,                    !- Wavelength 410
    0,                        !- Transmittance 410
    0.044,                    !- Front Reflectance 410
    0.681,                    !- Back Reflectance 410
    2.35,                     !- Wavelength 411
    0,                        !- Transmittance 411
    0.044,                    !- Front Reflectance 411
    0.681,                    !- Back Reflectance 411
    2.355,                    !- Wavelength 412
    0,                        !- Transmittance 412
    0.044,                    !- Front Reflectance 412
    0.682,                    !- Back Reflectance 412
    2.36,                     !- Wavelength 413
    0,                        !- Transmittance 413
    0.044,                    !- Front Reflectance 413
    0.682,                    !- Back Reflectance 413
    2.365,                    !- Wavelength 414
    0,                        !- Transmittance 414
    0.045,                    !- Front Reflectance 414
    0.682,                    !- Back Reflectance 414
    2.37,                     !- Wavelength 415
    0,                        !- Transmittance 415
    0.045,                    !- Front Reflectance 415
    0.683,                    !- Back Reflectance 415
    2.375,                    !- Wavelength 416
    0,                        !- Transmittance 416
    0.045,                    !- Front Reflectance 416
    0.684,                    !- Back Reflectance 416
    2.38,                     !- Wavelength 417
    0,                        !- Transmittance 417
    0.045,                    !- Front Reflectance 417
    0.686,                    !- Back Reflectance 417
    2.385,                    !- Wavelength 418
    0,                        !- Transmittance 418
    0.045,                    !- Front Reflectance 418
    0.688,                    !- Back Reflectance 418
    2.39,                     !- Wavelength 419
    0,                        !- Transmittance 419
    0.044,                    !- Front Reflectance 419
    0.689,                    !- Back Reflectance 419
    2.395,                    !- Wavelength 420
    0,                        !- Transmittance 420
    0.045,                    !- Front Reflectance 420
    0.691,                    !- Back Reflectance 420
    2.4,                      !- Wavelength 421
    0,                        !- Transmittance 421
    0.046,                    !- Front Reflectance 421
    0.691,                    !- Back Reflectance 421
    2.405,                    !- Wavelength 422
    0,                        !- Transmittance 422
    0.045,                    !- Front Reflectance 422
    0.691,                    !- Back Reflectance 422
    2.41,                     !- Wavelength 423
    0,                        !- Transmittance 423
    0.045,                    !- Front Reflectance 423
    0.691,                    !- Back Reflectance 423
    2.415,                    !- Wavelength 424
    0,                        !- Transmittance 424
    0.045,                    !- Front Reflectance 424
    0.692,                    !- Back Reflectance 424
    2.42,                     !- Wavelength 425
    0,                        !- Transmittance 425
    0.045,                    !- Front Reflectance 425
    0.693,                    !- Back Reflectance 425
    2.425,                    !- Wavelength 426
    0,                        !- Transmittance 426
    0.046,                    !- Front Reflectance 426
    0.694,                    !- Back Reflectance 426
    2.43,                     !- Wavelength 427
    0,                        !- Transmittance 427
    0.045,                    !- Front Reflectance 427
    0.695,                    !- Back Reflectance 427
    2.435,                    !- Wavelength 428
    0,                        !- Transmittance 428
    0.045,                    !- Front Reflectance 428
    0.697,                    !- Back Reflectance 428
    2.44,                     !- Wavelength 429
    0.001,                    !- Transmittance 429
    0.044,                    !- Front Reflectance 429
    0.698,                    !- Back Reflectance 429
    2.445,                    !- Wavelength 430
    0.001,                    !- Transmittance 430
    0.044,                    !- Front Reflectance 430
    0.7,                      !- Back Reflectance 430
    2.45,                     !- Wavelength 431
    0,                        !- Transmittance 431
    0.043,                    !- Front Reflectance 431
    0.703,                    !- Back Reflectance 431
    2.455,                    !- Wavelength 432
    0,                        !- Transmittance 432
    0.043,                    !- Front Reflectance 432
    0.704,                    !- Back Reflectance 432
    2.46,                     !- Wavelength 433
    0,                        !- Transmittance 433
    0.044,                    !- Front Reflectance 433
    0.705,                    !- Back Reflectance 433
    2.465,                    !- Wavelength 434
    0,                        !- Transmittance 434
    0.045,                    !- Front Reflectance 434
    0.705,                    !- Back Reflectance 434
    2.47,                     !- Wavelength 435
    0,                        !- Transmittance 435
    0.046,                    !- Front Reflectance 435
    0.705,                    !- Back Reflectance 435
    2.475,                    !- Wavelength 436
    0,                        !- Transmittance 436
    0.047,                    !- Front Reflectance 436
    0.706,                    !- Back Reflectance 436
    2.48,                     !- Wavelength 437
    0,                        !- Transmittance 437
    0.047,                    !- Front Reflectance 437
    0.707,                    !- Back Reflectance 437
    2.485,                    !- Wavelength 438
    0,                        !- Transmittance 438
    0.048,                    !- Front Reflectance 438
    0.708,                    !- Back Reflectance 438
    2.49,                     !- Wavelength 439
    0,                        !- Transmittance 439
    0.047,                    !- Front Reflectance 439
    0.708,                    !- Back Reflectance 439
    2.495,                    !- Wavelength 440
    0,                        !- Transmittance 440
    0.048,                    !- Front Reflectance 440
    0.709,                    !- Back Reflectance 440
    2.5,                      !- Wavelength 441
    0,                        !- Transmittance 441
    0.047,                    !- Front Reflectance 441
    0.708;                    !- Back Reflectance 441

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Project ground floor,     !- Name
    Urea Formaldehyde Foam_.1034,    !- Outside Layer
    Cast Concrete_.1,         !- Layer 2
    Floor/Roof Screed_.07,    !- Layer 3
    Timber Flooring_.03;      !- Layer 4

Construction,
    Project ground floor_Rev,    !- Name
    Timber Flooring_.03,      !- Outside Layer
    Floor/Roof Screed_.07,    !- Layer 2
    Cast Concrete_.1,         !- Layer 3
    Urea Formaldehyde Foam_.1034;    !- Layer 4

Construction,
    100mm concrete slab_Reversed,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    100mm concrete slab_Reversed_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    6_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    R35 - Wall,               !- Name
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,    !- Outside Layer
    7_RVAL_2,                 !- Layer 2
    Board insulation (Glass fiber board)_.1471,    !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,    !- Layer 4
    Glass fibre/wool - fibre quilt_.0541,    !- Layer 5
    0.5 in. (12.7 mm) gypsum board_.0127;    !- Layer 6

Construction,
    R35 - Wall_Rev,           !- Name
    0.5 in. (12.7 mm) gypsum board_.0127,    !- Outside Layer
    Glass fibre/wool - fibre quilt_.0541,    !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,    !- Layer 3
    Board insulation (Glass fiber board)_.1471,    !- Layer 4
    8_RVAL_5,                 !- Layer 5
    Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;    !- Layer 6

Construction,
    R55 - Roof,               !- Name
    Bitumen felt/sheet_.19,    !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.2759,    !- Layer 2
    0.5 in. Plywood (douglas fir)_.0127,    !- Layer 3
    9_RVAL_4,                 !- Layer 4
    Foam - polyisocyanate_.0447,    !- Layer 5
    Gypsum Plastering_.0127;    !- Layer 6

Construction,
    R55 - Roof_Rev,           !- Name
    Gypsum Plastering_.0127,    !- Outside Layer
    Foam - polyisocyanate_.0447,    !- Layer 2
    10_RVAL_3,                !- Layer 3
    0.5 in. Plywood (douglas fir)_.0127,    !- Layer 4
    EPS Expanded Polystyrene (Standard)_.2759,    !- Layer 5
    Bitumen felt/sheet_.19;    !- Layer 6

Construction,
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Name
    6008,                     !- Outside Layer
    1008,                     !- Layer 2
    906,                      !- Layer 3
    1008,                     !- Layer 4
    2933 Flipped;             !- Layer 5

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    SW:BR,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    59.2014,                  !- Volume
    16.9147,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SW:LR,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    178.1358,                 !- Volume
    50.8959,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SW1:BR,                   !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    57.5099,                  !- Volume
    16.9147,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SW1:LR,                   !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    173.0462,                 !- Volume
    50.8959,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SW2:BR,                   !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    57.5099,                  !- Volume
    16.9147,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SW2:LR,                   !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    173.0462,                 !- Volume
    50.8959,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SW3:BR,                   !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    57.5099,                  !- Volume
    16.9147,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SW3:LR,                   !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    173.0462,                 !- Volume
    50.8959,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    SW:BR_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    SW:BR,                    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:BR_Ceiling_1_0_0,      !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    SW:BR,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW1:BR_Floor_0_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.05848684,               !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    39.41916158,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.05848684,               !- Vertex 4 Xcoordinate
    39.41916158,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:BR_Floor_0_0_10000,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    SW1:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW:BR_Ceiling_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.05848684,               !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.05848684,               !- Vertex 3 Xcoordinate
    39.41916158,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    39.41916158,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:BR_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    SW:BR,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW:LR_Partition_6_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    39.41916158,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    39.41916158,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    35.51915844,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:LR_Partition_6_0_10001,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    SW:LR,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW:BR_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    39.41916158,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    35.51915844,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    39.41916158,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:BR_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    SW:BR,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW:LR_Partition_5_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.05848684,               !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.05848684,               !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:LR_Partition_5_0_10002,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    SW:LR,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW:BR_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.05848684,               !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.05848684,               !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West:SW:BR,               !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW:BR,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South:SW:BR,              !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW:BR,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:LR_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    SW:LR,                    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.0084868402,            !- Vertex 1 Xcoordinate
    35.5191584372,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.2774505902,            !- Vertex 2 Xcoordinate
    35.5191584372,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.2774505902,            !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.0084868402,            !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:LR_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    SW:LR,                    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.0084868402,            !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    44.4691584372,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.0084868402,            !- Vertex 4 Xcoordinate
    44.4691584372,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:LR_Ceiling_1_0_0,      !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    SW:LR,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW1:LR_Floor_0_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.05848684,               !- Vertex 1 Xcoordinate
    39.41916158,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    39.41916158,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.05848684,               !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:LR_Floor_0_0_10003,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    SW1:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW:LR_Ceiling_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    39.41916158,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.05848684,               !- Vertex 2 Xcoordinate
    39.41916158,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.05848684,               !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:LR_Ceiling_1_0_1,      !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    SW:LR,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW1:LR_Floor_0_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.00848684,              !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.00848684,              !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:LR_Floor_0_0_10004,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    SW1:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW:LR_Ceiling_1_0_1,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.00848684,              !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.00848684,              !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:LR_Wall_2_0_0,         !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW:LR,                    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.0084868402,            !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    14.0084868402,            !- Vertex 2 Xcoordinate
    44.4691584383,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.0084868402,            !- Vertex 3 Xcoordinate
    44.4691584383,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.0084868402,            !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW:LR_Wall_3_0_0,         !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW:LR,                    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.0084868402,            !- Vertex 1 Xcoordinate
    44.4691584383,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    44.4691584383,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    44.4691584383,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.0084868402,            !- Vertex 4 Xcoordinate
    44.4691584383,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West:SW:LR,               !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW:LR,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    44.4691584383,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    44.4691584383,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South:SW:LR,              !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW:LR,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    14.0084868402,            !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.0084868402,            !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:BR_Ceiling_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    SW1:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW2:BR_Floor_0_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.05848684,               !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    39.41916158,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    5.05848684,               !- Vertex 4 Xcoordinate
    39.41916158,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:BR_Floor_0_0_10005,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    SW2:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW1:BR_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    5.05848684,               !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    5.05848684,               !- Vertex 3 Xcoordinate
    39.41916158,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    39.41916158,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:BR_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    SW1:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW1:LR_Partition_6_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    39.41916158,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    39.41916158,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    35.51915844,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:LR_Partition_6_0_10006,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    SW1:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW1:BR_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    39.41916158,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    35.51915844,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    39.41916158,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:BR_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    SW1:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW1:LR_Partition_5_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.05848684,               !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.05848684,               !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:LR_Partition_5_0_10007,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    SW1:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW1:BR_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.05848684,               !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    5.05848684,               !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West:SW1:BR,              !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW1:BR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South:SW1:BR,             !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW1:BR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:LR_Ceiling_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    SW1:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW2:LR_Floor_0_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.05848684,               !- Vertex 1 Xcoordinate
    39.41916158,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    39.41916158,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    5.05848684,               !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:LR_Floor_0_0_10008,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    SW2:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW1:LR_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    39.41916158,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    5.05848684,               !- Vertex 2 Xcoordinate
    39.41916158,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    5.05848684,               !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:LR_Ceiling_1_0_1,     !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    SW1:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW2:LR_Floor_0_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    14.00848684,              !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    14.00848684,              !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:LR_Floor_0_0_10009,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    SW2:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW1:LR_Ceiling_1_0_1,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.00848684,              !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    14.00848684,              !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:LR_Wall_2_0_0,        !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW1:LR,                   !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.0084868402,            !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.0084868402,            !- Vertex 2 Xcoordinate
    44.4691584383,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.0084868402,            !- Vertex 3 Xcoordinate
    44.4691584383,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    14.0084868402,            !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW1:LR_Wall_3_0_0,        !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW1:LR,                   !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.0084868402,            !- Vertex 1 Xcoordinate
    44.4691584383,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    44.4691584383,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    44.4691584383,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    14.0084868402,            !- Vertex 4 Xcoordinate
    44.4691584383,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West:SW1:LR,              !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW1:LR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    44.4691584383,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    44.4691584383,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South:SW1:LR,             !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW1:LR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.0084868402,            !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.0084868402,            !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:BR_Ceiling_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    SW2:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW3:BR_Floor_0_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.05848684,               !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    39.41916158,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.05848684,               !- Vertex 4 Xcoordinate
    39.41916158,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:BR_Floor_0_0_10010,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    SW3:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW2:BR_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.05848684,               !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.05848684,               !- Vertex 3 Xcoordinate
    39.41916158,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    39.41916158,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:BR_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    SW2:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW2:LR_Partition_6_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    39.41916158,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    39.41916158,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    35.51915844,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:LR_Partition_6_0_10011,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    SW2:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW2:BR_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    39.41916158,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    35.51915844,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    39.41916158,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:BR_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    SW2:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW2:LR_Partition_5_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    5.05848684,               !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    5.05848684,               !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:LR_Partition_5_0_10012,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    SW2:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW2:BR_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.05848684,               !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.05848684,               !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West:SW2:BR,              !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW2:BR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South:SW2:BR,             !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW2:BR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:LR_Ceiling_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    SW2:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW3:LR_Floor_0_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.05848684,               !- Vertex 1 Xcoordinate
    39.41916158,              !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    39.41916158,              !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.05848684,               !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:LR_Floor_0_0_10013,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    SW3:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW2:LR_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    39.41916158,              !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.05848684,               !- Vertex 2 Xcoordinate
    39.41916158,              !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.05848684,               !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:LR_Ceiling_1_0_1,     !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    SW2:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW3:LR_Floor_0_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    14.00848684,              !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    14.00848684,              !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:LR_Floor_0_0_10014,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    SW3:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW2:LR_Ceiling_1_0_1,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.00848684,              !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    44.46915844,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    14.00848684,              !- Vertex 4 Xcoordinate
    44.46915844,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:LR_Wall_2_0_0,        !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW2:LR,                   !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.0084868402,            !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    14.0084868402,            !- Vertex 2 Xcoordinate
    44.4691584383,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    14.0084868402,            !- Vertex 3 Xcoordinate
    44.4691584383,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    14.0084868402,            !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW2:LR_Wall_3_0_0,        !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW2:LR,                   !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.0084868402,            !- Vertex 1 Xcoordinate
    44.4691584383,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    44.4691584383,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    44.4691584383,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    14.0084868402,            !- Vertex 4 Xcoordinate
    44.4691584383,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West:SW2:LR,              !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW2:LR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    44.4691584383,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    44.4691584383,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South:SW2:LR,             !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW2:LR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    14.0084868402,            !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    14.0084868402,            !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:BR_Roof_1_0_0,        !- Name
    Roof,                     !- Surface Type
    R55 - Roof,               !- Construction Name
    SW3:BR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:BR_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    SW3:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW3:LR_Partition_6_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    35.51915844,              !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    39.41916158,              !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    39.41916158,              !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    35.51915844,              !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:LR_Partition_6_0_10015,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    SW3:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW3:BR_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    39.41916158,              !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    35.51915844,              !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    35.51915844,              !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    39.41916158,              !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:BR_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    SW3:BR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW3:LR_Partition_5_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.27745059,              !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.05848684,               !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.05848684,               !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    10.27745059,              !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:LR_Partition_5_0_10016,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    SW3:LR,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    SW3:BR_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.05848684,               !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    10.27745059,              !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    10.27745059,              !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    5.05848684,               !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West:SW3:BR,              !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW3:BR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    39.4191615772,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    39.4191615772,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South:SW3:BR,             !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW3:BR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:LR_Roof_1_0_0,        !- Name
    Roof,                     !- Surface Type
    R55 - Roof,               !- Construction Name
    SW3:LR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868362,             !- Vertex 1 Xcoordinate
    39.4191615783,            !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    10.2774505862,            !- Vertex 2 Xcoordinate
    39.4191615783,            !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    10.2774505862,            !- Vertex 3 Xcoordinate
    44.4691584383,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    5.0584868362,             !- Vertex 4 Xcoordinate
    44.4691584383,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:LR_Roof_1_0_1,        !- Name
    Roof,                     !- Surface Type
    R55 - Roof,               !- Construction Name
    SW3:LR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    14.0084868362,            !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    14.0084868362,            !- Vertex 3 Xcoordinate
    44.4691584383,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    44.4691584383,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:LR_Wall_2_0_0,        !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW3:LR,                   !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.0084868402,            !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    14.0084868402,            !- Vertex 2 Xcoordinate
    44.4691584383,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    14.0084868402,            !- Vertex 3 Xcoordinate
    44.4691584383,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    14.0084868402,            !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SW3:LR_Wall_3_0_0,        !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW3:LR,                   !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.0084868402,            !- Vertex 1 Xcoordinate
    44.4691584383,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    44.4691584383,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    44.4691584383,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    14.0084868402,            !- Vertex 4 Xcoordinate
    44.4691584383,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West:SW3:LR,              !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW3:LR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    44.4691584383,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    39.4191615772,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    39.4191615772,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    44.4691584383,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South:SW3:LR,             !- Name
    Wall,                     !- Surface Type
    R35 - Wall,               !- Construction Name
    SW3:LR,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2774505862,            !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    14.0084868402,            !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    14.0084868402,            !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    10.2774505862,            !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW:BR_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    West:SW:BR,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    38.7773900724,            !- Vertex 1 Ycoordinate
    0.8,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    36.4051299476,            !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    36.4051299476,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    38.7773900724,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW:BR_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    South:SW:BR,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.439134865,              !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    0.8,                      !- Vertex 1 Zcoordinate
    9.141002565,              !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    9.141002565,              !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    6.439134865,              !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW:LR_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    West:SW:LR,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    43.397271281,             !- Vertex 1 Ycoordinate
    0.8,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    40.246848739,             !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    40.246848739,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    43.397271281,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW:LR_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    South:SW:LR,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.086554565,             !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    0.8,                      !- Vertex 1 Zcoordinate
    12.955182865,             !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    12.955182865,             !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    11.086554565,             !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW1:BR_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    West:SW1:BR,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    38.743500642,             !- Vertex 1 Ycoordinate
    4.4,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    36.439019378,             !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    36.439019378,             !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    38.743500642,             !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW1:BR_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    South:SW1:BR,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.477732975,              !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    4.4,                      !- Vertex 1 Zcoordinate
    9.102404455,              !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    9.102404455,              !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    6.477732975,              !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW1:LR_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    West:SW1:LR,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    43.3522652447,            !- Vertex 1 Ycoordinate
    4.4,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    40.2918547753,            !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    40.2918547753,            !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    43.3522652447,            !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW1:LR_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    South:SW1:LR,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.113249255,             !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    4.4,                      !- Vertex 1 Zcoordinate
    12.928488175,             !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    12.928488175,             !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    11.113249255,             !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW2:BR_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    West:SW2:BR,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    38.743500642,             !- Vertex 1 Ycoordinate
    7.9,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    36.439019378,             !- Vertex 2 Ycoordinate
    7.9,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    36.439019378,             !- Vertex 3 Ycoordinate
    9.4,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    38.743500642,             !- Vertex 4 Ycoordinate
    9.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW2:BR_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    South:SW2:BR,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.477732975,              !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    7.9,                      !- Vertex 1 Zcoordinate
    9.102404455,              !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    7.9,                      !- Vertex 2 Zcoordinate
    9.102404455,              !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    9.4,                      !- Vertex 3 Zcoordinate
    6.477732975,              !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    9.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW2:LR_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    West:SW2:LR,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    43.3522652447,            !- Vertex 1 Ycoordinate
    7.9,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    40.2918547753,            !- Vertex 2 Ycoordinate
    7.9,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    40.2918547753,            !- Vertex 3 Ycoordinate
    9.4,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    43.3522652447,            !- Vertex 4 Ycoordinate
    9.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW2:LR_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    South:SW2:LR,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.113249255,             !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    7.9,                      !- Vertex 1 Zcoordinate
    12.928488175,             !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    7.9,                      !- Vertex 2 Zcoordinate
    12.928488175,             !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    9.4,                      !- Vertex 3 Zcoordinate
    11.113249255,             !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    9.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW3:BR_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    West:SW3:BR,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    38.743500642,             !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    36.439019378,             !- Vertex 2 Ycoordinate
    11.4,                     !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    36.439019378,             !- Vertex 3 Ycoordinate
    12.9,                     !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    38.743500642,             !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW3:BR_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    South:SW3:BR,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.477732975,              !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    9.102404455,              !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    11.4,                     !- Vertex 2 Zcoordinate
    9.102404455,              !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    12.9,                     !- Vertex 3 Zcoordinate
    6.477732975,              !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW3:LR_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    West:SW3:LR,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    43.3522652447,            !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    40.2918547753,            !- Vertex 2 Ycoordinate
    11.4,                     !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    40.2918547753,            !- Vertex 3 Ycoordinate
    12.9,                     !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    43.3522652447,            !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SW3:LR_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    SageGlass Climatop Classic SR2.0 No Tint - 1001,    !- Construction Name
    South:SW3:LR,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.113249255,             !- Vertex 1 Xcoordinate
    35.5191584383,            !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    12.928488175,             !- Vertex 2 Xcoordinate
    35.5191584383,            !- Vertex 2 Ycoordinate
    11.4,                     !- Vertex 2 Zcoordinate
    12.928488175,             !- Vertex 3 Xcoordinate
    35.5191584383,            !- Vertex 3 Ycoordinate
    12.9,                     !- Vertex 3 Zcoordinate
    11.113249255,             !- Vertex 4 Xcoordinate
    35.5191584383,            !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    West Overhang SW:BR_Wall_4_0_0_0_0_0_Win,    !- Name
    Off,                      !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    38.7773900724,            !- Vertex 1 Ycoordinate
    0.8,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    36.4051299476,            !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    36.4051299476,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    38.7773900724,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    West Overhang SW:LR_Wall_4_0_0_0_0_0_Win,    !- Name
    Off,                      !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    43.397271281,             !- Vertex 1 Ycoordinate
    0.8,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    40.246848739,             !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    40.246848739,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    43.397271281,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    West Overhang SW1:BR_Wall_4_0_0_0_0_0_Win,    !- Name
    Off,                      !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    38.743500642,             !- Vertex 1 Ycoordinate
    4.4,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    36.439019378,             !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    36.439019378,             !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    38.743500642,             !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    West Overhang SW1:LR_Wall_4_0_0_0_0_0_Win,    !- Name
    Off,                      !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    43.3522652447,            !- Vertex 1 Ycoordinate
    4.4,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    40.2918547753,            !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    40.2918547753,            !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    43.3522652447,            !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    West Overhang SW2:BR_Wall_4_0_0_0_0_0_Win,    !- Name
    Off,                      !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    38.743500642,             !- Vertex 1 Ycoordinate
    7.9,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    36.439019378,             !- Vertex 2 Ycoordinate
    7.9,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    36.439019378,             !- Vertex 3 Ycoordinate
    9.4,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    38.743500642,             !- Vertex 4 Ycoordinate
    9.4;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    West Overhang SW2:LR_Wall_4_0_0_0_0_0_Win,    !- Name
    Off,                      !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    43.3522652447,            !- Vertex 1 Ycoordinate
    7.9,                      !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    40.2918547753,            !- Vertex 2 Ycoordinate
    7.9,                      !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    40.2918547753,            !- Vertex 3 Ycoordinate
    9.4,                      !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    43.3522652447,            !- Vertex 4 Ycoordinate
    9.4;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    West Overhang SW3:BR_Wall_4_0_0_0_0_0_Win,    !- Name
    Off,                      !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    38.743500642,             !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    36.439019378,             !- Vertex 2 Ycoordinate
    11.4,                     !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    36.439019378,             !- Vertex 3 Ycoordinate
    12.9,                     !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    38.743500642,             !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    West Overhang SW3:LR_Wall_4_0_0_0_0_0_Win,    !- Name
    Off,                      !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.0584868402,             !- Vertex 1 Xcoordinate
    43.3522652447,            !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    5.0584868402,             !- Vertex 2 Xcoordinate
    40.2918547753,            !- Vertex 2 Ycoordinate
    11.4,                     !- Vertex 2 Zcoordinate
    5.0584868402,             !- Vertex 3 Xcoordinate
    40.2918547753,            !- Vertex 3 Ycoordinate
    12.9,                     !- Vertex 3 Zcoordinate
    5.0584868402,             !- Vertex 4 Xcoordinate
    43.3522652447,            !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

People,
    People SW:BR,             !- Name
    SW:BR,                    !- Zone or ZoneList Name
    Bedroom Schedule,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 10936,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 10936,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

People,
    People SW:LR,             !- Name
    SW:LR,                    !- Zone or ZoneList Name
    Living Room Occupancy,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 10943,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 10943,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

People,
    People SW1:BR,            !- Name
    SW1:BR,                   !- Zone or ZoneList Name
    Bedroom Schedule,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 12246,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12246,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

People,
    People SW1:LR,            !- Name
    SW1:LR,                   !- Zone or ZoneList Name
    Living Room Occupancy,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 12253,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12253,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

People,
    People SW2:BR,            !- Name
    SW2:BR,                   !- Zone or ZoneList Name
    Bedroom Schedule,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 12478,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12478,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

People,
    People SW2:LR,            !- Name
    SW2:LR,                   !- Zone or ZoneList Name
    Living Room Occupancy,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 12485,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12485,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

People,
    People SW3:BR,            !- Name
    SW3:BR,                   !- Zone or ZoneList Name
    Bedroom Schedule,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 12710,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12710,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

People,
    People SW3:LR,            !- Name
    SW3:LR,                   !- Zone or ZoneList Name
    Living Room Occupancy,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 12717,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12717,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

Lights,
    SW:BR General lighting,    !- Name
    SW:BR,                    !- Zone or ZoneList Name
    Lighting Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW:BR#GeneralLights;    !- EndUse Subcategory

Lights,
    SW:LR General lighting,    !- Name
    SW:LR,                    !- Zone or ZoneList Name
    Lighting Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW:LR#GeneralLights;    !- EndUse Subcategory

Lights,
    SW1:BR General lighting,    !- Name
    SW1:BR,                   !- Zone or ZoneList Name
    Lighting Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW1:BR#GeneralLights;    !- EndUse Subcategory

Lights,
    SW1:LR General lighting,    !- Name
    SW1:LR,                   !- Zone or ZoneList Name
    Lighting Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW1:LR#GeneralLights;    !- EndUse Subcategory

Lights,
    SW2:BR General lighting,    !- Name
    SW2:BR,                   !- Zone or ZoneList Name
    Lighting Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW2:BR#GeneralLights;    !- EndUse Subcategory

Lights,
    SW2:LR General lighting,    !- Name
    SW2:LR,                   !- Zone or ZoneList Name
    Lighting Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW2:LR#GeneralLights;    !- EndUse Subcategory

Lights,
    SW3:BR General lighting,    !- Name
    SW3:BR,                   !- Zone or ZoneList Name
    Lighting Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW3:BR#GeneralLights;    !- EndUse Subcategory

Lights,
    SW3:LR General lighting,    !- Name
    SW3:LR,                   !- Zone or ZoneList Name
    Lighting Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SW3:LR#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    SW:LR Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    SW:LR,                    !- Zone or ZoneList Name
    Receptacle Equipment Fraction of Load,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    SW1:LR Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    SW1:LR,                   !- Zone or ZoneList Name
    Receptacle Equipment Fraction of Load,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    SW2:LR Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    SW2:LR,                   !- Zone or ZoneList Name
    Receptacle Equipment Fraction of Load,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    SW3:LR Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    SW3:LR,                   !- Zone or ZoneList Name
    Receptacle Equipment Fraction of Load,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

ZoneInfiltration:DesignFlowRate,
    SW:BR Infiltration,       !- Name
    SW:BR,                    !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.000924,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW:LR Infiltration,       !- Name
    SW:LR,                    !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.002779,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW1:BR Infiltration,      !- Name
    SW1:BR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.000897,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW1:LR Infiltration,      !- Name
    SW1:LR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0027,                   !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW2:BR Infiltration,      !- Name
    SW2:BR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.000897,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW2:LR Infiltration,      !- Name
    SW2:LR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0027,                   !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW3:BR Infiltration,      !- Name
    SW3:BR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.000897,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SW3:LR Infiltration,      !- Name
    SW3:LR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0027,                   !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    SW:BR Nat Vent,           !- Name
    SW:BR,                    !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.016445,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    23,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    SW:LR Nat Vent,           !- Name
    SW:LR,                    !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.049482,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    23,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    SW1:BR Nat Vent,          !- Name
    SW1:BR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.015975,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    23,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    SW1:LR Nat Vent,          !- Name
    SW1:LR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.048068,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    23,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    SW2:BR Nat Vent,          !- Name
    SW2:BR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.015975,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    23,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    SW2:LR Nat Vent,          !- Name
    SW2:LR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.048068,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    23,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    SW3:BR Nat Vent,          !- Name
    SW3:BR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.015975,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    23,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    SW3:LR Nat Vent,          !- Name
    SW3:LR,                   !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.048068,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    23,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    SW:BR,                    !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.00026,                  !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW:LR,                    !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.00026,                  !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW1:BR,                   !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.00026,                  !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW1:LR,                   !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.00026,                  !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW2:BR,                   !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.00026,                  !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW2:LR,                   !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.00026,                  !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW3:BR,                   !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.00026,                  !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SW3:LR,                   !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.00026,                  !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    SW:BR,                    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SW:LR,                    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SW1:BR,                   !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SW1:LR,                   !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SW2:BR,                   !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SW2:LR,                   !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SW3:BR,                   !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SW3:LR,                   !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    SW:BR,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SW:BR,                    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    SW:BR,                    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SW:LR,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SW:LR,                    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    SW:LR,                    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SW1:BR,                   !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SW1:BR,                   !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    SW1:BR,                   !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SW1:LR,                   !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SW1:LR,                   !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    SW1:LR,                   !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SW2:BR,                   !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SW2:BR,                   !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    SW2:BR,                   !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SW2:LR,                   !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SW2:LR,                   !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    SW2:LR,                   !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SW3:BR,                   !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SW3:BR,                   !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    SW3:BR,                   !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SW3:LR,                   !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SW3:LR,                   !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    SW3:LR,                   !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZoneControl:Thermostat,
    SW:BR Thermostat,         !- Name
    SW:BR,                    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone SW:BR;    !- Control 1 Name

ZoneControl:Thermostat,
    SW:LR Thermostat,         !- Name
    SW:LR,                    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone SW:LR;    !- Control 1 Name

ZoneControl:Thermostat,
    SW1:BR Thermostat,        !- Name
    SW1:BR,                   !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone SW1:BR;    !- Control 1 Name

ZoneControl:Thermostat,
    SW1:LR Thermostat,        !- Name
    SW1:LR,                   !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone SW1:LR;    !- Control 1 Name

ZoneControl:Thermostat,
    SW2:BR Thermostat,        !- Name
    SW2:BR,                   !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone SW2:BR;    !- Control 1 Name

ZoneControl:Thermostat,
    SW2:LR Thermostat,        !- Name
    SW2:LR,                   !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone SW2:LR;    !- Control 1 Name

ZoneControl:Thermostat,
    SW3:BR Thermostat,        !- Name
    SW3:BR,                   !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone SW3:BR;    !- Control 1 Name

ZoneControl:Thermostat,
    SW3:LR Thermostat,        !- Name
    SW3:LR,                   !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone SW3:LR;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW:BR,    !- Name
    SW:BR Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    SW:BR Cooling SP Sch;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW:LR,    !- Name
    SW:LR Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    SW:LR Cooling SP Sch;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW1:BR,    !- Name
    SW1:BR Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    SW1:BR Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW1:LR,    !- Name
    SW1:LR Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    SW1:LR Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW2:BR,    !- Name
    SW2:BR Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    SW2:BR Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW2:LR,    !- Name
    SW2:LR Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    SW2:LR Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW3:BR,    !- Name
    SW3:BR Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    SW3:BR Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone SW3:LR,    !- Name
    SW3:LR Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    SW3:LR Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    SW:BR Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node SW:BR In,            !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0,                        !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    SW:BR Heating Availability Sch,    !- Heating Availability Schedule Name
    SW:BR Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SW:BR,                    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    SW:LR Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node SW:LR In,            !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0,                        !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    SW:LR Heating Availability Sch,    !- Heating Availability Schedule Name
    SW:LR Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SW:LR,                    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    SW1:BR Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node SW1:BR In,           !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0,                        !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    SW1:BR Heating Availability Sch,    !- Heating Availability Schedule Name
    SW1:BR Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SW1:BR,                   !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    SW1:LR Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node SW1:LR In,           !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0,                        !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    SW1:LR Heating Availability Sch,    !- Heating Availability Schedule Name
    SW1:LR Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SW1:LR,                   !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    SW2:BR Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node SW2:BR In,           !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0,                        !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    SW2:BR Heating Availability Sch,    !- Heating Availability Schedule Name
    SW2:BR Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SW2:BR,                   !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    SW2:LR Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node SW2:LR In,           !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0,                        !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    SW2:LR Heating Availability Sch,    !- Heating Availability Schedule Name
    SW2:LR Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SW2:LR,                   !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    SW3:BR Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node SW3:BR In,           !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0,                        !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    SW3:BR Heating Availability Sch,    !- Heating Availability Schedule Name
    SW3:BR Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SW3:BR,                   !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    SW3:LR Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node SW3:LR In,           !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    0,                        !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    SW3:LR Heating Availability Sch,    !- Heating Availability Schedule Name
    SW3:LR Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SW3:LR,                   !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    SW:BR Equipment,          !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    SW:BR Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW:LR Equipment,          !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    SW:LR Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW1:BR Equipment,         !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    SW1:BR Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW1:LR Equipment,         !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    SW1:LR Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW2:BR Equipment,         !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    SW2:BR Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW2:LR Equipment,         !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    SW2:LR Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW3:BR Equipment,         !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    SW3:BR Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SW3:LR Equipment,         !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    SW3:LR Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    SW:BR,                    !- Zone Name
    SW:BR Equipment,          !- Zone Conditioning Equipment List Name
    SW:BR Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node SW:BR Zone,          !- Zone Air Node Name
    Node SW:BR Out;           !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW:LR,                    !- Zone Name
    SW:LR Equipment,          !- Zone Conditioning Equipment List Name
    SW:LR Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node SW:LR Zone,          !- Zone Air Node Name
    Node SW:LR Out;           !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW1:BR,                   !- Zone Name
    SW1:BR Equipment,         !- Zone Conditioning Equipment List Name
    SW1:BR Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node SW1:BR Zone,         !- Zone Air Node Name
    Node SW1:BR Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW1:LR,                   !- Zone Name
    SW1:LR Equipment,         !- Zone Conditioning Equipment List Name
    SW1:LR Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node SW1:LR Zone,         !- Zone Air Node Name
    Node SW1:LR Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW2:BR,                   !- Zone Name
    SW2:BR Equipment,         !- Zone Conditioning Equipment List Name
    SW2:BR Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node SW2:BR Zone,         !- Zone Air Node Name
    Node SW2:BR Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW2:LR,                   !- Zone Name
    SW2:LR Equipment,         !- Zone Conditioning Equipment List Name
    SW2:LR Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node SW2:LR Zone,         !- Zone Air Node Name
    Node SW2:LR Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW3:BR,                   !- Zone Name
    SW3:BR Equipment,         !- Zone Conditioning Equipment List Name
    SW3:BR Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node SW3:BR Zone,         !- Zone Air Node Name
    Node SW3:BR Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SW3:LR,                   !- Zone Name
    SW3:LR Equipment,         !- Zone Conditioning Equipment List Name
    SW3:LR Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node SW3:LR Zone,         !- Zone Air Node Name
    Node SW3:LR Out;          !- Zone Return Air Node or NodeList Name

NodeList,
    SW:BR Inlets,             !- Name
    Node SW:BR In;            !- Node 1 Name

NodeList,
    SW:LR Inlets,             !- Name
    Node SW:LR In;            !- Node 1 Name

NodeList,
    SW1:BR Inlets,            !- Name
    Node SW1:BR In;           !- Node 1 Name

NodeList,
    SW1:LR Inlets,            !- Name
    Node SW1:LR In;           !- Node 1 Name

NodeList,
    SW2:BR Inlets,            !- Name
    Node SW2:BR In;           !- Node 1 Name

NodeList,
    SW2:LR Inlets,            !- Name
    Node SW2:LR In;           !- Node 1 Name

NodeList,
    SW3:BR Inlets,            !- Name
    Node SW3:BR In;           !- Node 1 Name

NodeList,
    SW3:LR Inlets,            !- Name
    Node SW3:LR In;           !- Node 1 Name

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary;    !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    runperiod;                !- Reporting Frequency

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1