! File generated by DesignBuilder - 7.3.1.003 7/2/2025 - 12:01:14 AM
! Source file: E:\BCIT\Thesis\BEM\Building.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Research - Project (01-01:31-12),              !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, 1st Sunday in April,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\CAN_BC_Vancouver.718920_CWEC.epw

Site:Location,Research - Project (01-01:31-12)  (01-01:31-12),  !- Location Name
   49.2,                                          !- Latitude
   -123.18,                                       !- Longitude
   -8,                                            !- Time Zone
   4;                                             !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   4.57,                                          !- January FCfactorMethod ground temperature {C}
   7.13,                                          !- Februry FCfactorMethod ground temperature {C}
   10.08,                                         !- March FCfactorMethod ground temperature {C}
   12.27,                                         !- April FCfactorMethod ground temperature {C}
   15.34,                                         !- May FCfactorMethod ground temperature {C}
   15.98,                                         !- June FCfactorMethod ground temperature {C}
   14.95,                                         !- July FCfactorMethod ground temperature {C}
   12.45,                                         !- August FCfactorMethod ground temperature {C}
   9.18,                                          !- September FCfactorMethod ground temperature {C}
   6.16,                                          !- October FCfactorMethod ground temperature {C}
   4.01,                                          !- November FCfactorMethod ground temperature {C}
   3.44;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

Site:HeightVariation,
   0.22,                                          !- Wind Speed Profile Exponent
   370,                                           !- Wind Speed Profile Boundary Layer Thickness {m}
   0.0065;                                        !- Air Temperature Gradient Coefficient {K/m}

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Research - Project (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   27.9,                                          !- Maximum Dry-Bulb Temperature {C}
   9.5,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   20.1,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101277,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Research - Project (01-01:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   26.8,                                          !- Maximum Dry-Bulb Temperature {C}
   9.5,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18.9,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101277,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Research - Project (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   24.5,                                          !- Maximum Dry-Bulb Temperature {C}
   9,                                             !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   17.2,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101277,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Research - Project (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -6.2,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -6.2,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101277,                                        !- Barometric Pressure {N/M**2}
   14.3,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


RunPeriodControl:SpecialDays, New Years Day, 1 Jan, 1, Holiday;

RunPeriodControl:SpecialDays, Christmas Day, 25 Dec, 1, Holiday;

RunPeriodControl:SpecialDays, Boxing Day, 26 Dec, 1, Holiday;

RunPeriodControl:SpecialDays, Easter Monday, 2nd Monday in April, 1, Holiday;

RunPeriodControl:SpecialDays, Easter Sunday, 1st Sunday in April, 1, Holiday;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: Living Room Occupancy
Schedule:Compact,
Living Room Occupancy,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: Weekends,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: Holidays,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Bedroom Schedule
Schedule:Compact,
Bedroom Schedule,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Weekends,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Holidays,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Receptacle Equipment Fraction of Load
Schedule:Compact,
Receptacle Equipment Fraction of Load,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 01:00, 0.3,
Until: 07:00, 0.2,
Until: 09:00, 0.8,
Until: 16:00, 0.4,
Until: 17:00, 0.5,
Until: 18:00, 0.2,
Until: 20:00, 0.9,
Until: 21:00, 0.7,
Until: 24:00, 0.5;


! Schedule: Lighting Schedule
Schedule:Compact,
Lighting Schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 01:00, 0.3,
Until: 06:00, 0,
Until: 07:00, 0.2,
Until: 09:00, 0.5,
Until: 19:00, 0,
Until: 22:00, 0.9,
Until: 23:00, 0.8,
Until: 24:00, 0.6;

WindowMaterial:Gas,1004,                          !- ARGON 13MM
   Argon,                                         !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1004,           !- ARGON 13MM
   Argon,                                         !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,47,                        !- Generic LoE SPEC SEL CLEAR 6MM Rev
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .430,                                          !- Solar transmittance at normal incidence
   .420,                                          !- Solar reflectance at normal incidence: front side
   .300,                                          !- Solar reflectance at normal incidence: back side
   .770,                                          !- Visible transmittance at normal incidence
   .060,                                          !- Visible reflectance at normal incidence: front side
   .070,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .03,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,62,                        !- Generic ECREF-2 COLORED 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .099,                                          !- Solar transmittance at normal incidence
   .219,                                          !- Solar reflectance at normal incidence: front side
   .219,                                          !- Solar reflectance at normal incidence: back side
   .155,                                          !- Visible transmittance at normal incidence
   .073,                                          !- Visible reflectance at normal incidence: front side
   .073,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .10,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Urea Formaldehyde Foam- thickness 0.1034
Material, Urea Formaldehyde Foam_.1034,
   Rough,                                         !- Roughness
   .1034,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, Floor/Roof Screed_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material, Timber Flooring_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material, Cast Concrete (Dense)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement fibreboard, magnesium oxysulphide binder- thickness 0.0134
Material, Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,
   Rough,                                         !- Roughness
   .0134,                                         !- Thickness {m}
   0.082,                                         !- Conductivity {w/m-K}
   350,                                           !- Density {kg/m3}
   1300,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Board insulation (Glass fiber board)- thickness 0.3038
Material, Board insulation (Glass fiber board)_.3038,
   Rough,                                         !- Roughness
   .3038,                                         !- Thickness {m}
   0.036,                                         !- Conductivity {w/m-K}
   160,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! 0.5 in. Plywood (douglas fir)- thickness 0.0127
Material, 0.5 in. Plywood (douglas fir)_.0127,
   Rough,                                         !- Roughness
   .0127,                                         !- Thickness {m}
   0.09,                                          !- Conductivity {w/m-K}
   460,                                           !- Density {kg/m3}
   1880,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Glass fibre/wool - fibre quilt- thickness 0.0541
Material, Glass fibre/wool - fibre quilt_.0541,
   Rough,                                         !- Roughness
   .0541,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! 0.5 in. (12.7 mm) gypsum board- thickness 0.0127
Material, 0.5 in. (12.7 mm) gypsum board_.0127,
   Rough,                                         !- Roughness
   .0127,                                         !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   640,                                           !- Density {kg/m3}
   1150,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Bitumen, felt/sheet- thickness 0.19
Material, Bitumen felt/sheet_.19,
   Rough,                                         !- Roughness
   .19,                                           !- Thickness {m}
   0.23,                                          !- Conductivity {w/m-K}
   1100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.87,                                          !- Solar Absorptance
   0.87;                                          !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.3816
Material, EPS Expanded Polystyrene (Standard)_.3816,
   Rough,                                         !- Roughness
   .3816,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Foam - polyisocyanate- thickness 0.0447
Material, Foam - polyisocyanate_.0447,
   Rough,                                         !- Roughness
   .0447,                                         !- Thickness {m}
   0.03,                                          !- Conductivity {w/m-K}
   45,                                            !- Density {kg/m3}
   1470,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.0127
Material, Gypsum Plastering_.0127,
   Rough,                                         !- Roughness
   .0127,                                         !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Project ground floor
Construction, Project ground floor,
   Urea Formaldehyde Foam_.1034,                  !- .1034m
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.07,                         !- .07m
   Timber Flooring_.03;                           !- .03m

! <Previous reversed>
Construction, Project ground floor_Rev,
   Timber Flooring_.03,                           !- .03m
   Floor/Roof Screed_.07,                         !- .07m
   Cast Concrete_.1,                              !- .1m
   Urea Formaldehyde Foam_.1034;                  !- .1034m

! 100mm concrete slab_Reversed
Construction, 100mm concrete slab_Reversed,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, 100mm concrete slab_Reversed_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity
Construction, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,
   Gypsum Plasterboard_.025,                      !- .025m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_2,                        !- Material name - Air gap (R=0.18m2/K/W)
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! R60 - Wall
Construction, R60 - Wall,
   Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134,  !- .0134m
   7_RVAL_2,                                      !- R-value
   Board insulation (Glass fiber board)_.3038,    !- .3038m
   0.5 in. Plywood (douglas fir)_.0127,           !- .0127m
   Glass fibre/wool - fibre quilt_.0541,          !- .0541m
   0.5 in. (12.7 mm) gypsum board_.0127;          !- .0127m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_5,                        !- Material name - Air gap (R=0.18m2/K/W)
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, R60 - Wall_Rev,
   0.5 in. (12.7 mm) gypsum board_.0127,          !- .0127m
   Glass fibre/wool - fibre quilt_.0541,          !- .0541m
   0.5 in. Plywood (douglas fir)_.0127,           !- .0127m
   Board insulation (Glass fiber board)_.3038,    !- .3038m
   8_RVAL_5,                                      !- R-value
   Cement/plaster/mortar - cement fibreboard magnesium oxysulphide binder_.0134;  !- .0134m

! Special material to represent an R-value for the next construction
Material:NoMass, 9_RVAL_4,                        !- Material name - Air gap >=15mm (upwards)
   Rough,                                         !- Roughness
   .16,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! R 70 - Roof
Construction, R 70 - Roof,
   Bitumen felt/sheet_.19,                        !- .19m
   EPS Expanded Polystyrene (Standard)_.3816,     !- .3816m
   0.5 in. Plywood (douglas fir)_.0127,           !- .0127m
   9_RVAL_4,                                      !- R-value
   Foam - polyisocyanate_.0447,                   !- .0447m
   Gypsum Plastering_.0127;                       !- .0127m

! Special material to represent an R-value for the next construction
Material:NoMass, 10_RVAL_3,                       !- Material name - Air gap >=15mm (upwards)
   Rough,                                         !- Roughness
   .16,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, R 70 - Roof_Rev,
   Gypsum Plastering_.0127,                       !- .0127m
   Foam - polyisocyanate_.0447,                   !- .0447m
   10_RVAL_3,                                     !- R-value
   0.5 in. Plywood (douglas fir)_.0127,           !- .0127m
   EPS Expanded Polystyrene (Standard)_.3816,     !- .3816m
   Bitumen felt/sheet_.19;                        !- .19m



Construction,Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Dbl LoE Elec Ref Colored 6mm/13m Arg - Material layer names follow:
   62,                                            !- Generic ECREF-2 COLORED 6MM
   1004,                                          !- ARGON 13MM
   47;                                            !- Generic LoE SPEC SEL CLEAR 6MM Rev

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Timestep, 1,  15000, SutherlandHodgman, , DetailedSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building 1,                             !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullInteriorAndExterior,                       !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! SW - BR
Zone, SW:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    54.7184,                                      !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SW:BR,                          !- Name
      SW:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 10936,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 10936,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 10936,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 10936,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SW:BR General lighting,                !- Name
      SW:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SW:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, SW:BR Infiltration,  !- Name
      SW:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001401,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SW:BR Nat Vent,!- Name
      SW:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .0152,                                      !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SW, BR, Ground floor - 20.354 m2 (Ground), Surface Area: 20.354m2
   BuildingSurface:Detailed,                      !- Surface
      SW:BR_GroundFloor_0_0_0,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      SW:BR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 35.5191584383, 0,           !- Vertex 1
       5.0584868402, 35.5191584383, 0,            !- Vertex 2
       5.0584868402, 39.4191615772, 0,            !- Vertex 3
       10.2774505862, 39.4191615772, 0;           !- Vertex 4

   ! SW, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      SW:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SW:BR,                                      !- Zone Name
      Surface, SW1:BR_Floor_0_0_10000,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 35.51915844, 3.5,              !- Vertex 1
       10.27745059, 35.51915844, 3.5,             !- Vertex 2
       10.27745059, 39.41916158, 3.5,             !- Vertex 3
       5.05848684, 39.41916158, 3.5;              !- Vertex 4

   ! SW, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW1:BR_Floor_0_0_10000,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SW1:BR,                                     !- Zone Name
      Surface, SW:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 35.51915844, 3.5,             !- Vertex 1
       5.05848684, 35.51915844, 3.5,              !- Vertex 2
       5.05848684, 39.41916158, 3.5,              !- Vertex 3
       10.27745059, 39.41916158, 3.5;             !- Vertex 4

   ! SW, BR, Partition - 13.650 m2 (SW, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      SW:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW:BR,                                      !- Zone Name
      Surface, SW:LR_Partition_6_0_10001,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 35.51915844, 0,             !- Vertex 1
       10.2774505862, 39.41916158, 0,             !- Vertex 2
       10.2774505862, 39.41916158, 3.5,           !- Vertex 3
       10.2774505862, 35.51915844, 3.5;           !- Vertex 4

   ! SW, BR, Partition - 13.650 m2 (SW, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW:LR_Partition_6_0_10001,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Surface, SW:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 39.41916158, 0,             !- Vertex 1
       10.2774505862, 35.51915844, 0,             !- Vertex 2
       10.2774505862, 35.51915844, 3.5,           !- Vertex 3
       10.2774505862, 39.41916158, 3.5;           !- Vertex 4

   ! SW, BR, Partition - 18.266 m2 (SW, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SW:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW:BR,                                      !- Zone Name
      Surface, SW:LR_Partition_5_0_10002,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 39.4191615772, 0,             !- Vertex 1
       5.05848684, 39.4191615772, 0,              !- Vertex 2
       5.05848684, 39.4191615772, 3.5,            !- Vertex 3
       10.27745059, 39.4191615772, 3.5;           !- Vertex 4

   ! SW, BR, Partition - 18.266 m2 (SW, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW:LR_Partition_5_0_10002,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Surface, SW:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 39.4191615772, 0,              !- Vertex 1
       10.27745059, 39.4191615772, 0,             !- Vertex 2
       10.27745059, 39.4191615772, 3.5,           !- Vertex 3
       5.05848684, 39.4191615772, 3.5;            !- Vertex 4

   ! SW, BR, Wall - 13.650 m2 - 270.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      SW:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 39.4191615772, 0,            !- Vertex 1
       5.0584868402, 35.5191584383, 0,            !- Vertex 2
       5.0584868402, 35.5191584383, 3.5,          !- Vertex 3
       5.0584868402, 39.4191615772, 3.5;          !- Vertex 4

      ! Window, 1.172m2
      FenestrationSurface:Detailed, SW:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 38.0603387097, .8,        !- Vertex 1
          5.0584868402, 37.2788813103, .8,        !- Vertex 2
          5.0584868402, 37.2788813103, 2.3,       !- Vertex 3
          5.0584868402, 38.0603387097, 2.3;       !- Vertex 4

   ! SW, BR, Wall - 18.266 m2 - 180.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      SW:BR_Wall_5_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 35.5191584383, 0,            !- Vertex 1
       10.2774505862, 35.5191584383, 0,           !- Vertex 2
       10.2774505862, 35.5191584383, 3.5,         !- Vertex 3
       5.0584868402, 35.5191584383, 3.5;          !- Vertex 4

      ! Window, 1.634m2
      FenestrationSurface:Detailed, SW:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW:BR_Wall_5_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.3238112775, 35.5191584383, .8,        !- Vertex 1
          8.4130261525, 35.5191584383, .8,        !- Vertex 2
          8.4130261525, 35.5191584383, 2.3,       !- Vertex 3
          7.3238112775, 35.5191584383, 2.3;       !- Vertex 4


! SW - LR
Zone, SW:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    187.9,                                        !- Zone volume
    53.6857,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SW:LR,                          !- Name
      SW:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 10943,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 10943,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 10943,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 10943,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SW:LR General lighting,                !- Name
      SW:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SW:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SW:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      SW:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SW:LR Infiltration,  !- Name
      SW:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00481,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SW:LR Nat Vent,!- Name
      SW:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .052194,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SW, LR, Ground floor - 59.749 m2 (Ground), Surface Area: 14.551m2
   BuildingSurface:Detailed,                      !- Surface
      SW:LR_GroundFloor_0_0_0,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 35.5191584372, 0,           !- Vertex 1
       10.2774505902, 35.5191584372, 0,           !- Vertex 2
       10.2774505902, 39.4191615772, 0,           !- Vertex 3
       14.0084868402, 39.4191615772, 0;           !- Vertex 4

   ! SW, LR, Ground floor - 59.749 m2 (Ground), Surface Area: 45.197m2
   BuildingSurface:Detailed,                      !- Surface
      SW:LR_GroundFloor_0_0_1,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 39.4191615772, 0,           !- Vertex 1
       5.0584868402, 39.4191615772, 0,            !- Vertex 2
       5.0584868402, 44.4691584372, 0,            !- Vertex 3
       14.0084868402, 44.4691584372, 0;           !- Vertex 4

   ! SW, LR, Ceiling - 59.749 m2, Surface Area: 26.3558
   BuildingSurface:Detailed,                      !- Surface
      SW:LR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Surface, SW1:LR_Floor_0_0_10003,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 39.41916158, 3.5,              !- Vertex 1
       10.27745059, 39.41916158, 3.5,             !- Vertex 2
       10.27745059, 44.46915844, 3.5,             !- Vertex 3
       5.05848684, 44.46915844, 3.5;              !- Vertex 4

   ! SW, LR, Ceiling - 59.749 m2, Surface Area: 26.3558 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW1:LR_Floor_0_0_10003,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Surface, SW:LR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 39.41916158, 3.5,             !- Vertex 1
       5.05848684, 39.41916158, 3.5,              !- Vertex 2
       5.05848684, 44.46915844, 3.5,              !- Vertex 3
       10.27745059, 44.46915844, 3.5;             !- Vertex 4

   ! SW, LR, Ceiling - 59.749 m2, Surface Area: 33.3928
   BuildingSurface:Detailed,                      !- Surface
      SW:LR_Ceiling_1_0_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Surface, SW1:LR_Floor_0_0_10004,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 35.51915844, 3.5,             !- Vertex 1
       14.00848684, 35.51915844, 3.5,             !- Vertex 2
       14.00848684, 44.46915844, 3.5,             !- Vertex 3
       10.27745059, 44.46915844, 3.5;             !- Vertex 4

   ! SW, LR, Ceiling - 59.749 m2, Surface Area: 33.3928 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW1:LR_Floor_0_0_10004,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Surface, SW:LR_Ceiling_1_0_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 35.51915844, 3.5,             !- Vertex 1
       10.27745059, 35.51915844, 3.5,             !- Vertex 2
       10.27745059, 44.46915844, 3.5,             !- Vertex 3
       14.00848684, 44.46915844, 3.5;             !- Vertex 4

   ! SW, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 31.3227
   BuildingSurface:Detailed,                      !- Surface
      SW:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Surface, S:LR_Partition_3_0_10005,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 35.51982423, 0,             !- Vertex 1
       14.0084868402, 44.46915844, 0,             !- Vertex 2
       14.0084868402, 44.46915844, 3.5,           !- Vertex 3
       14.0084868402, 35.51982423, 3.5;           !- Vertex 4

   ! SW, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 31.3227 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S:LR_Partition_3_0_10005,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Surface, SW:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 44.46915844, 0,             !- Vertex 1
       14.0084868402, 35.51982423, 0,             !- Vertex 2
       14.0084868402, 35.51982423, 3.5,           !- Vertex 3
       14.0084868402, 44.46915844, 3.5;           !- Vertex 4

   ! SW, LR, Partition - 31.325 m2 (W, BR, W, LR, Corridor, Corridor), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SW:LR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Surface, W:BR_Partition_5_0_10006,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.4691584383, 0,             !- Vertex 1
       5.05848684, 44.4691584383, 0,              !- Vertex 2
       5.05848684, 44.4691584383, 3.5,            !- Vertex 3
       10.27745059, 44.4691584383, 3.5;           !- Vertex 4

   ! SW, LR, Partition - 31.325 m2 (W, BR, W, LR, Corridor, Corridor), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W:BR_Partition_5_0_10006,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W:BR,                                       !- Zone Name
      Surface, SW:LR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 44.4691584383, 0,              !- Vertex 1
       10.27745059, 44.4691584383, 0,             !- Vertex 2
       10.27745059, 44.4691584383, 3.5,           !- Vertex 3
       5.05848684, 44.4691584383, 3.5;            !- Vertex 4

   ! SW, LR, Partition - 31.325 m2 (W, BR, W, LR, Corridor, Corridor), Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      SW:LR_Partition_3_1_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Surface, W:LR_Partition_7_0_10007,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.4691584383, 0,             !- Vertex 1
       10.27745059, 44.4691584383, 0,             !- Vertex 2
       10.27745059, 44.4691584383, 3.5,           !- Vertex 3
       12.00782105, 44.4691584383, 3.5;           !- Vertex 4

   ! SW, LR, Partition - 31.325 m2 (W, BR, W, LR, Corridor, Corridor), Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W:LR_Partition_7_0_10007,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Surface, SW:LR_Partition_3_1_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.4691584383, 0,             !- Vertex 1
       12.00782105, 44.4691584383, 0,             !- Vertex 2
       12.00782105, 44.4691584383, 3.5,           !- Vertex 3
       10.27745059, 44.4691584383, 3.5;           !- Vertex 4

   ! SW, LR, Partition - 31.325 m2 (W, BR, W, LR, Corridor, Corridor), Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      SW:LR_Partition_3_2_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_9_0_10008,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 44.4691584383, 0,             !- Vertex 1
       12.00782105, 44.4691584383, 0,             !- Vertex 2
       12.00782105, 44.4691584383, 3.5,           !- Vertex 3
       14.00848684, 44.4691584383, 3.5;           !- Vertex 4

   ! SW, LR, Partition - 31.325 m2 (W, BR, W, LR, Corridor, Corridor), Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR:CORRIDOR_Partition_9_0_10008,      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, SW:LR_Partition_3_2_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.4691584383, 0,             !- Vertex 1
       14.00848684, 44.4691584383, 0,             !- Vertex 2
       14.00848684, 44.4691584383, 3.5,           !- Vertex 3
       12.00782105, 44.4691584383, 3.5;           !- Vertex 4

   ! SW, LR, Wall - 17.675 m2 - 270.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      SW:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 44.4691584383, 0,            !- Vertex 1
       5.0584868402, 39.4191615772, 0,            !- Vertex 2
       5.0584868402, 39.4191615772, 3.5,          !- Vertex 3
       5.0584868402, 44.4691584383, 3.5;          !- Vertex 4

      ! Window, 1.715m2
      FenestrationSurface:Detailed, SW:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 42.5158263103, .8,        !- Vertex 1
          5.0584868402, 41.3724937097, .8,        !- Vertex 2
          5.0584868402, 41.3724937097, 2.3,       !- Vertex 3
          5.0584868402, 42.5158263103, 2.3;       !- Vertex 4

   ! SW, LR, Wall - 13.059 m2 - 180.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      SW:LR_Wall_7_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 35.5191584383, 0,           !- Vertex 1
       14.0084868402, 35.5191584383, 0,           !- Vertex 2
       14.0084868402, 35.5191584383, 3.5,         !- Vertex 3
       10.2774505862, 35.5191584383, 3.5;         !- Vertex 4

      ! Window, 1.253m2
      FenestrationSurface:Detailed, SW:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW:LR_Wall_7_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.7251697215, 35.5191584383, .8,       !- Vertex 1
          12.5607378885, 35.5191584383, .8,       !- Vertex 2
          12.5607378885, 35.5191584383, 2.3,      !- Vertex 3
          11.7251697215, 35.5191584383, 2.3;      !- Vertex 4


! W - BR
Zone, W:BR,                                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    61.3234,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People W:BR,                           !- Name
      W:BR,                                       !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 10955,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 10955,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 10955,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 10955,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, W:BR General lighting,                 !- Name
      W:BR,                                       !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#W:BR#GeneralLights;      !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, W:BR Infiltration,  !- Name
      W:BR,                                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001047,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, W:BR Nat Vent, !- Name
      W:BR,                                       !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .017034,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! W, BR, Ground floor - 20.372 m2 (Ground), Surface Area: 20.372m2
   BuildingSurface:Detailed,                      !- Surface
      W:BR_GroundFloor_0_0_0,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      W:BR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 44.4691584383, 0,           !- Vertex 1
       5.0584868402, 44.4691584383, 0,            !- Vertex 2
       5.0584868402, 48.3725274299, 0,            !- Vertex 3
       10.2774505862, 48.3725274299, 0;           !- Vertex 4

   ! W, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      W:BR_Ceiling_1_0_0,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W:BR,                                       !- Zone Name
      Surface, W1:BR_Floor_0_0_10009,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 44.46915844, 3.5,              !- Vertex 1
       10.27745059, 44.46915844, 3.5,             !- Vertex 2
       10.27745059, 48.37252743, 3.5,             !- Vertex 3
       5.05848684, 48.37252743, 3.5;              !- Vertex 4

   ! W, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:BR_Floor_0_0_10009,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W1:BR,                                      !- Zone Name
      Surface, W:BR_Ceiling_1_0_0,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.46915844, 3.5,             !- Vertex 1
       5.05848684, 44.46915844, 3.5,              !- Vertex 2
       5.05848684, 48.37252743, 3.5,              !- Vertex 3
       10.27745059, 48.37252743, 3.5;             !- Vertex 4

   ! W, BR, Partition - 13.662 m2 (W, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      W:BR_Partition_2_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W:BR,                                       !- Zone Name
      Surface, W:LR_Partition_6_0_10010,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 44.46915844, 0,             !- Vertex 1
       10.2774505862, 48.37252743, 0,             !- Vertex 2
       10.2774505862, 48.37252743, 3.5,           !- Vertex 3
       10.2774505862, 44.46915844, 3.5;           !- Vertex 4

   ! W, BR, Partition - 13.662 m2 (W, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W:LR_Partition_6_0_10010,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Surface, W:BR_Partition_2_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 48.37252743, 0,             !- Vertex 1
       10.2774505862, 44.46915844, 0,             !- Vertex 2
       10.2774505862, 44.46915844, 3.5,           !- Vertex 3
       10.2774505862, 48.37252743, 3.5;           !- Vertex 4

   ! W, BR, Partition - 18.266 m2 (W, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      W:BR_Partition_3_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W:BR,                                       !- Zone Name
      Surface, W:LR_Partition_5_0_10011,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 48.3725274299, 0,             !- Vertex 1
       5.05848684, 48.3725274299, 0,              !- Vertex 2
       5.05848684, 48.3725274299, 3.5,            !- Vertex 3
       10.27745059, 48.3725274299, 3.5;           !- Vertex 4

   ! W, BR, Partition - 18.266 m2 (W, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W:LR_Partition_5_0_10011,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Surface, W:BR_Partition_3_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 48.3725274299, 0,              !- Vertex 1
       10.27745059, 48.3725274299, 0,             !- Vertex 2
       10.27745059, 48.3725274299, 3.5,           !- Vertex 3
       5.05848684, 48.3725274299, 3.5;            !- Vertex 4

   ! W, BR, Wall - 13.662 m2 - 270.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      W:BR_Wall_4_0_0,                            !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      W:BR,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 48.3725274299, 0,            !- Vertex 1
       5.0584868402, 44.4691584383, 0,            !- Vertex 2
       5.0584868402, 44.4691584383, 3.5,          !- Vertex 3
       5.0584868402, 48.3725274299, 3.5;          !- Vertex 4

      ! Window, 1.314m2
      FenestrationSurface:Detailed, W:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         W:BR_Wall_4_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 46.8587359838, .8,        !- Vertex 1
          5.0584868402, 45.9829498862, .8,        !- Vertex 2
          5.0584868402, 45.9829498862, 2.3,       !- Vertex 3
          5.0584868402, 46.8587359838, 2.3;       !- Vertex 4


! W - LR
Zone, W:LR,                                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.3745,                                     !- Zone volume
    52.107,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People W:LR,                           !- Name
      W:LR,                                       !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 10962,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 10962,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 10962,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 10962,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, W:LR General lighting,                 !- Name
      W:LR,                                       !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#W:LR#GeneralLights;      !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, W:LR Miscellaneous gain,       !- Name
      Electricity,                                !- Fuel Type
      W:LR,                                       !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, W:LR Infiltration,  !- Name
      W:LR,                                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003113,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, W:LR Nat Vent, !- Name
      W:LR,                                       !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .05066,                                     !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! W, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 4.811m2
   BuildingSurface:Detailed,                      !- Surface
      W:LR_GroundFloor_0_0_0,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 45.9678614299, 0,           !- Vertex 1
       12.0078210502, 45.9678614299, 0,           !- Vertex 2
       12.0078210502, 48.3725274299, 0,           !- Vertex 3
       14.0084868402, 48.3725274299, 0;           !- Vertex 4

   ! W, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 6.754m2
   BuildingSurface:Detailed,                      !- Surface
      W:LR_GroundFloor_0_0_1,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       12.0078210502, 44.4691584399, 0,           !- Vertex 1
       10.2774505902, 44.4691584399, 0,           !- Vertex 2
       10.2774505902, 48.3725274299, 0,           !- Vertex 3
       12.0078210502, 48.3725274299, 0;           !- Vertex 4

   ! W, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 45.167m2
   BuildingSurface:Detailed,                      !- Surface
      W:LR_GroundFloor_0_0_2,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 48.3725274299, 0,           !- Vertex 1
       5.0584868402, 48.3725274299, 0,            !- Vertex 2
       5.0584868402, 53.4191584399, 0,            !- Vertex 3
       14.0084868402, 53.4191584399, 0;           !- Vertex 4

   ! W, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      W:LR_Ceiling_1_0_0,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Surface, W1:LR_Floor_0_0_10012,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.46915844, 3.5,             !- Vertex 1
       12.00782105, 44.46915844, 3.5,             !- Vertex 2
       12.00782105, 45.96786143, 3.5,             !- Vertex 3
       10.27745059, 45.96786143, 3.5;             !- Vertex 4

   ! W, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:LR_Floor_0_0_10012,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, W:LR_Ceiling_1_0_0,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.46915844, 3.5,             !- Vertex 1
       10.27745059, 44.46915844, 3.5,             !- Vertex 2
       10.27745059, 45.96786143, 3.5,             !- Vertex 3
       12.00782105, 45.96786143, 3.5;             !- Vertex 4

   ! W, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      W:LR_Ceiling_1_0_1,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Surface, W1:LR_Floor_0_0_10013,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 48.37252743, 3.5,              !- Vertex 1
       10.27745059, 48.37252743, 3.5,             !- Vertex 2
       10.27745059, 53.41915844, 3.5,             !- Vertex 3
       5.05848684, 53.41915844, 3.5;              !- Vertex 4

   ! W, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:LR_Floor_0_0_10013,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, W:LR_Ceiling_1_0_1,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 48.37252743, 3.5,             !- Vertex 1
       5.05848684, 48.37252743, 3.5,              !- Vertex 2
       5.05848684, 53.41915844, 3.5,              !- Vertex 3
       10.27745059, 53.41915844, 3.5;             !- Vertex 4

   ! W, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      W:LR_Ceiling_1_0_2,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Surface, W1:LR_Floor_0_0_10014,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 45.96786143, 3.5,             !- Vertex 1
       14.00848684, 45.96786143, 3.5,             !- Vertex 2
       14.00848684, 53.41915844, 3.5,             !- Vertex 3
       10.27745059, 53.41915844, 3.5;             !- Vertex 4

   ! W, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:LR_Floor_0_0_10014,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, W:LR_Ceiling_1_0_2,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.96786143, 3.5,             !- Vertex 1
       10.27745059, 45.96786143, 3.5,             !- Vertex 2
       10.27745059, 53.41915844, 3.5,             !- Vertex 3
       14.00848684, 53.41915844, 3.5;             !- Vertex 4

   ! W, LR, Partition - 26.080 m2 (Corridor, Corridor), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      W:LR_Partition_2_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_6_0_10015,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 45.96786143, 0,             !- Vertex 1
       14.0084868402, 53.41915844, 0,             !- Vertex 2
       14.0084868402, 53.41915844, 3.5,           !- Vertex 3
       14.0084868402, 45.96786143, 3.5;           !- Vertex 4

   ! W, LR, Partition - 26.080 m2 (Corridor, Corridor), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR:CORRIDOR_Partition_6_0_10015,      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, W:LR_Partition_2_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 53.41915844, 0,             !- Vertex 1
       14.0084868402, 45.96786143, 0,             !- Vertex 2
       14.0084868402, 45.96786143, 3.5,           !- Vertex 3
       14.0084868402, 53.41915844, 3.5;           !- Vertex 4

   ! W, LR, Partition - 31.325 m2 (NW, LR), Surface Area: 31.325
   BuildingSurface:Detailed,                      !- Surface
      W:LR_Partition_3_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Surface, NW:LR_Partition_3_0_10016,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 53.4191584383, 0,             !- Vertex 1
       5.05848684, 53.4191584383, 0,              !- Vertex 2
       5.05848684, 53.4191584383, 3.5,            !- Vertex 3
       14.00848684, 53.4191584383, 3.5;           !- Vertex 4

   ! W, LR, Partition - 31.325 m2 (NW, LR), Surface Area: 31.325 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW:LR_Partition_3_0_10016,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Surface, W:LR_Partition_3_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 53.4191584383, 0,              !- Vertex 1
       14.00848684, 53.4191584383, 0,             !- Vertex 2
       14.00848684, 53.4191584383, 3.5,           !- Vertex 3
       5.05848684, 53.4191584383, 3.5;            !- Vertex 4

   ! W, LR, Wall - 17.663 m2 - 270.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      W:LR_Wall_4_0_0,                            !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 53.4191584383, 0,            !- Vertex 1
       5.0584868402, 48.3725274299, 0,            !- Vertex 2
       5.0584868402, 48.3725274299, 3.5,          !- Vertex 3
       5.0584868402, 53.4191584383, 3.5;          !- Vertex 4

      ! Window, 1.714m2
      FenestrationSurface:Detailed, W:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         W:LR_Wall_4_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 51.4671165528, .8,        !- Vertex 1
          5.0584868402, 50.3245693172, .8,        !- Vertex 2
          5.0584868402, 50.3245693172, 2.3,       !- Vertex 3
          5.0584868402, 51.4671165528, 2.3;       !- Vertex 4

   ! W, LR, Partition - 5.245 m2 (Corridor, Corridor), Surface Area: 5.2455
   BuildingSurface:Detailed,                      !- Surface
      W:LR_Partition_8_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_8_0_10017,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.0078210507, 44.46915844, 0,             !- Vertex 1
       12.0078210507, 45.96786143, 0,             !- Vertex 2
       12.0078210507, 45.96786143, 3.5,           !- Vertex 3
       12.0078210507, 44.46915844, 3.5;           !- Vertex 4

   ! W, LR, Partition - 5.245 m2 (Corridor, Corridor), Surface Area: 5.2455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR:CORRIDOR_Partition_8_0_10017,      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, W:LR_Partition_8_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.0078210507, 45.96786143, 0,             !- Vertex 1
       12.0078210507, 44.46915844, 0,             !- Vertex 2
       12.0078210507, 44.46915844, 3.5,           !- Vertex 3
       12.0078210507, 45.96786143, 3.5;           !- Vertex 4

   ! W, LR, Partition - 7.002 m2 (Corridor, Corridor), Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      W:LR_Partition_9_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_7_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 45.9678614303, 0,             !- Vertex 1
       14.00848684, 45.9678614303, 0,             !- Vertex 2
       14.00848684, 45.9678614303, 3.5,           !- Vertex 3
       12.00782105, 45.9678614303, 3.5;           !- Vertex 4

   ! W, LR, Partition - 7.002 m2 (Corridor, Corridor), Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR:CORRIDOR_Partition_7_0_10018,      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, W:LR_Partition_9_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.9678614303, 0,             !- Vertex 1
       12.00782105, 45.9678614303, 0,             !- Vertex 2
       12.00782105, 45.9678614303, 3.5,           !- Vertex 3
       14.00848684, 45.9678614303, 3.5;           !- Vertex 4


! Corridor - Corridor
Zone, CORRIDOR:CORRIDOR,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    178.4395,                                     !- Zone volume
    50.9827,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, CORRIDOR:CORRIDOR General lighting,    !- Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      On 24/7,                                    !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#CORRIDOR:CORRIDOR#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, CORRIDOR:CORRIDOR Infiltration,  !- Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004568,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Corridor, Corridor, Ground floor - 56.658 m2 (Ground), Surface Area: 4.448m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_GroundFloor_0_0_0,        !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 45.96786143, 0,               !- Vertex 1
       14.00848684, 45.96786143, 0,               !- Vertex 2
       14.00848684, 48.94219866, 0,               !- Vertex 3
       15.50384636, 48.94219866, 0;               !- Vertex 4

   ! Corridor, Corridor, Ground floor - 56.658 m2 (Ground), Surface Area: 14.168m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_GroundFloor_0_0_1,        !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.46915844, 0,               !- Vertex 1
       12.00782105, 44.46915844, 0,               !- Vertex 2
       12.00782105, 45.96786143, 0,               !- Vertex 3
       21.46119262, 45.96786143, 0;               !- Vertex 4

   ! Corridor, Corridor, Ground floor - 56.658 m2 (Ground), Surface Area: 9.692m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_GroundFloor_0_0_2,        !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 42.46915844, 0,               !- Vertex 1
       21.46119262, 42.46915844, 0,               !- Vertex 2
       21.46119262, 48.94219866, 0,               !- Vertex 3
       22.95848684, 48.94219866, 0;               !- Vertex 4

   ! Corridor, Corridor, Ground floor - 56.658 m2 (Ground), Surface Area: 4.453m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_GroundFloor_0_0_3,        !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 48.94219866, 0,               !- Vertex 1
       21.46119262, 48.94219866, 0,               !- Vertex 2
       21.46119262, 51.91633588, 0,               !- Vertex 3
       22.95848684, 51.91633588, 0;               !- Vertex 4

   ! Corridor, Corridor, Ground floor - 56.658 m2 (Ground), Surface Area: 14.212m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_GroundFloor_0_0_4,        !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 0,               !- Vertex 1
       15.50384636, 51.91633588, 0,               !- Vertex 2
       15.50384636, 53.41915844, 0,               !- Vertex 3
       24.96042201, 53.41915844, 0;               !- Vertex 4

   ! Corridor, Corridor, Ground floor - 56.658 m2 (Ground), Surface Area: 9.686m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_GroundFloor_0_0_5,        !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 48.94219866, 0,               !- Vertex 1
       14.00848684, 48.94219866, 0,               !- Vertex 2
       14.00848684, 55.41932904, 0,               !- Vertex 3
       15.50384636, 55.41932904, 0;               !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4535
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Ceiling_1_0_0,            !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Floor_0_0_10019,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 45.96786143, 3.5,             !- Vertex 1
       22.95848684, 45.96786143, 3.5,             !- Vertex 2
       22.95848684, 48.94219866, 3.5,             !- Vertex 3
       21.46119262, 48.94219866, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4535 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR1:CORRIDOR_Floor_0_0_10019,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 45.96786143, 3.5,             !- Vertex 1
       21.46119262, 45.96786143, 3.5,             !- Vertex 2
       21.46119262, 48.94219866, 3.5,             !- Vertex 3
       22.95848684, 48.94219866, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 8.9283
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Ceiling_1_0_1,            !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Floor_0_0_10020,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 44.46915844, 3.5,             !- Vertex 1
       21.46119262, 44.46915844, 3.5,             !- Vertex 2
       21.46119262, 45.96786143, 3.5,             !- Vertex 3
       15.50384636, 45.96786143, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 8.9283 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR1:CORRIDOR_Floor_0_0_10020,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.46915844, 3.5,             !- Vertex 1
       15.50384636, 44.46915844, 3.5,             !- Vertex 2
       15.50384636, 45.96786143, 3.5,             !- Vertex 3
       21.46119262, 45.96786143, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2386
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Ceiling_1_0_2,            !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Floor_0_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 3.5,             !- Vertex 1
       22.95848684, 42.46915844, 3.5,             !- Vertex 2
       22.95848684, 45.96786143, 3.5,             !- Vertex 3
       21.46119262, 45.96786143, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2386 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR1:CORRIDOR_Floor_0_0_10021,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Ceiling_1_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 42.46915844, 3.5,             !- Vertex 1
       21.46119262, 42.46915844, 3.5,             !- Vertex 2
       21.46119262, 45.96786143, 3.5,             !- Vertex 3
       22.95848684, 45.96786143, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4477
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Ceiling_1_0_3,            !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Floor_0_0_10022,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.96786143, 3.5,             !- Vertex 1
       15.50384636, 45.96786143, 3.5,             !- Vertex 2
       15.50384636, 48.94219866, 3.5,             !- Vertex 3
       14.00848684, 48.94219866, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4477 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR1:CORRIDOR_Floor_0_0_10022,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Ceiling_1_0_3,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 45.96786143, 3.5,             !- Vertex 1
       14.00848684, 45.96786143, 3.5,             !- Vertex 2
       14.00848684, 48.94219866, 3.5,             !- Vertex 3
       15.50384636, 48.94219866, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2395
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Ceiling_1_0_4,            !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Floor_0_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.46915844, 3.5,             !- Vertex 1
       15.50384636, 44.46915844, 3.5,             !- Vertex 2
       15.50384636, 45.96786143, 3.5,             !- Vertex 3
       12.00782105, 45.96786143, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2395 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR1:CORRIDOR_Floor_0_0_10023,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Ceiling_1_0_4,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 44.46915844, 3.5,             !- Vertex 1
       12.00782105, 44.46915844, 3.5,             !- Vertex 2
       12.00782105, 45.96786143, 3.5,             !- Vertex 3
       15.50384636, 45.96786143, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4532
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Ceiling_1_0_5,            !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Floor_0_0_10024,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 48.94219866, 3.5,             !- Vertex 1
       22.95848684, 48.94219866, 3.5,             !- Vertex 2
       22.95848684, 51.91633588, 3.5,             !- Vertex 3
       21.46119262, 51.91633588, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4532 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR1:CORRIDOR_Floor_0_0_10024,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Ceiling_1_0_5,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 48.94219866, 3.5,             !- Vertex 1
       21.46119262, 48.94219866, 3.5,             !- Vertex 2
       21.46119262, 51.91633588, 3.5,             !- Vertex 3
       22.95848684, 51.91633588, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 14.2116
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Ceiling_1_0_6,            !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Floor_0_0_10025,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 51.91633588, 3.5,             !- Vertex 1
       24.96042201, 51.91633588, 3.5,             !- Vertex 2
       24.96042201, 53.41915844, 3.5,             !- Vertex 3
       15.50384636, 53.41915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 14.2116 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR1:CORRIDOR_Floor_0_0_10025,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Ceiling_1_0_6,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 3.5,             !- Vertex 1
       15.50384636, 51.91633588, 3.5,             !- Vertex 2
       15.50384636, 53.41915844, 3.5,             !- Vertex 3
       24.96042201, 53.41915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 9.6856
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Ceiling_1_0_7,            !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Floor_0_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 48.94219866, 3.5,             !- Vertex 1
       15.50384636, 48.94219866, 3.5,             !- Vertex 2
       15.50384636, 55.41932904, 3.5,             !- Vertex 3
       14.00848684, 55.41932904, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Ceiling - 56.658 m2, Surface Area: 9.6856 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR1:CORRIDOR_Floor_0_0_10026,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Ceiling_1_0_7,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 48.94219866, 3.5,             !- Vertex 1
       14.00848684, 48.94219866, 3.5,             !- Vertex 2
       14.00848684, 55.41932904, 3.5,             !- Vertex 3
       15.50384636, 55.41932904, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Wall - 5.260 m2 - 90.0°, Surface Area: 5.2455
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_2_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, E:LR_Partition_8_0_10027,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 0,               !- Vertex 1
       24.96042201, 53.41503887, 0,               !- Vertex 2
       24.96042201, 53.41503887, 3.5,             !- Vertex 3
       24.96042201, 51.91633588, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Wall - 5.260 m2 - 90.0°, Surface Area: 5.2455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E:LR_Partition_8_0_10027,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_2_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.41503887, 0,               !- Vertex 1
       24.96042201, 51.91633588, 0,               !- Vertex 2
       24.96042201, 51.91633588, 3.5,             !- Vertex 3
       24.96042201, 53.41503887, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Wall - 33.098 m2 - 0.0°, Surface Area: 7.0068
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_3_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, NE:LR_Partition_2_0_10028,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.41915844, 0,               !- Vertex 1
       22.95848684, 53.41915844, 0,               !- Vertex 2
       22.95848684, 53.41915844, 3.5,             !- Vertex 3
       24.96042201, 53.41915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Wall - 33.098 m2 - 0.0°, Surface Area: 7.0068 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE:LR_Partition_2_0_10028,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_3_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.41915844, 0,               !- Vertex 1
       24.96042201, 53.41915844, 0,               !- Vertex 2
       24.96042201, 53.41915844, 3.5,             !- Vertex 3
       22.95848684, 53.41915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Wall - 33.098 m2 - 0.0°, Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_3_1_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, N:LR_Partition_2_0_10029,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.41915844, 0,               !- Vertex 1
       15.50718983, 53.41915844, 0,               !- Vertex 2
       15.50718983, 53.41915844, 3.5,             !- Vertex 3
       22.95848684, 53.41915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Wall - 33.098 m2 - 0.0°, Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N:LR_Partition_2_0_10029,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_3_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50718983, 53.41915844, 0,               !- Vertex 1
       22.95848684, 53.41915844, 0,               !- Vertex 2
       22.95848684, 53.41915844, 3.5,             !- Vertex 3
       15.50718983, 53.41915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 7.001 m2 (N, LR), Surface Area: 7.0006
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_4_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, N:LR_Partition_9_0_10030,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 53.41915844, 0,               !- Vertex 1
       15.50384636, 55.41932904, 0,               !- Vertex 2
       15.50384636, 55.41932904, 3.5,             !- Vertex 3
       15.50384636, 53.41915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 7.001 m2 (N, LR), Surface Area: 7.0006 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N:LR_Partition_9_0_10030,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_4_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 55.41932904, 0,               !- Vertex 1
       15.50384636, 53.41915844, 0,               !- Vertex 2
       15.50384636, 53.41915844, 3.5,             !- Vertex 3
       15.50384636, 55.41932904, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 5.234 m2 (N, LR), Surface Area: 5.2338
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_5_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, N:LR_Partition_8_0_10031,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 55.41932904, 0,               !- Vertex 1
       14.00848684, 55.41932904, 0,               !- Vertex 2
       14.00848684, 55.41932904, 3.5,             !- Vertex 3
       15.50384636, 55.41932904, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 5.234 m2 (N, LR), Surface Area: 5.2338 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N:LR_Partition_8_0_10031,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_5_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 55.41932904, 0,               !- Vertex 1
       15.50384636, 55.41932904, 0,               !- Vertex 2
       15.50384636, 55.41932904, 3.5,             !- Vertex 3
       14.00848684, 55.41932904, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 33.080 m2 (W, LR, NW, LR), Surface Area: 7.0006
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_6_1_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, NW:LR_Partition_2_0_10032,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 55.41932904, 0,               !- Vertex 1
       14.00848684, 53.41915844, 0,               !- Vertex 2
       14.00848684, 53.41915844, 3.5,             !- Vertex 3
       14.00848684, 55.41932904, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 33.080 m2 (W, LR, NW, LR), Surface Area: 7.0006 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW:LR_Partition_2_0_10032,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_6_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 53.41915844, 0,               !- Vertex 1
       14.00848684, 55.41932904, 0,               !- Vertex 2
       14.00848684, 55.41932904, 3.5,             !- Vertex 3
       14.00848684, 53.41915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Wall - 33.087 m2 - 180.0°, Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_9_1_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, S:LR_Partition_2_0_10033,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00989561, 44.46915844, 0,               !- Vertex 1
       21.46119262, 44.46915844, 0,               !- Vertex 2
       21.46119262, 44.46915844, 3.5,             !- Vertex 3
       14.00989561, 44.46915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Wall - 33.087 m2 - 180.0°, Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S:LR_Partition_2_0_10033,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_9_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.46915844, 0,               !- Vertex 1
       14.00989561, 44.46915844, 0,               !- Vertex 2
       14.00989561, 44.46915844, 3.5,             !- Vertex 3
       21.46119262, 44.46915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 7.000 m2 (S, LR), Surface Area: 7
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_10_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, S:LR_Partition_9_0_10034,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.46915844, 0,               !- Vertex 1
       21.46119262, 42.46915844, 0,               !- Vertex 2
       21.46119262, 42.46915844, 3.5,             !- Vertex 3
       21.46119262, 44.46915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 7.000 m2 (S, LR), Surface Area: 7 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S:LR_Partition_9_0_10034,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 0,               !- Vertex 1
       21.46119262, 44.46915844, 0,               !- Vertex 2
       21.46119262, 44.46915844, 3.5,             !- Vertex 3
       21.46119262, 42.46915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 5.241 m2 (S, LR), Surface Area: 5.2405
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_11_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, S:LR_Partition_8_0_10035,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 0,               !- Vertex 1
       22.95848684, 42.46915844, 0,               !- Vertex 2
       22.95848684, 42.46915844, 3.5,             !- Vertex 3
       21.46119262, 42.46915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 5.241 m2 (S, LR), Surface Area: 5.2405 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S:LR_Partition_8_0_10035,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_11_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 42.46915844, 0,               !- Vertex 1
       21.46119262, 42.46915844, 0,               !- Vertex 2
       21.46119262, 42.46915844, 3.5,             !- Vertex 3
       22.95848684, 42.46915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 33.065 m2 (SE, LR, E, LR), Surface Area: 7
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_12_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, SE:LR_Partition_3_0_10036,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 42.46915844, 0,               !- Vertex 1
       22.95848684, 44.46915844, 0,               !- Vertex 2
       22.95848684, 44.46915844, 3.5,             !- Vertex 3
       22.95848684, 42.46915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 33.065 m2 (SE, LR, E, LR), Surface Area: 7 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE:LR_Partition_3_0_10036,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_12_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 44.46915844, 0,               !- Vertex 1
       22.95848684, 42.46915844, 0,               !- Vertex 2
       22.95848684, 42.46915844, 3.5,             !- Vertex 3
       22.95848684, 44.46915844, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 33.065 m2 (SE, LR, E, LR), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_12_1_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, E:LR_Partition_2_0_10037,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 44.46503887, 0,               !- Vertex 1
       22.95848684, 51.91633588, 0,               !- Vertex 2
       22.95848684, 51.91633588, 3.5,             !- Vertex 3
       22.95848684, 44.46503887, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 33.065 m2 (SE, LR, E, LR), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E:LR_Partition_2_0_10037,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_12_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 51.91633588, 0,               !- Vertex 1
       22.95848684, 44.46503887, 0,               !- Vertex 2
       22.95848684, 44.46503887, 3.5,             !- Vertex 3
       22.95848684, 51.91633588, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Wall - 7.007 m2 - 180.0°, Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_13_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, E:LR_Partition_9_0_10038,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 51.91633588, 0,               !- Vertex 1
       24.96042201, 51.91633588, 0,               !- Vertex 2
       24.96042201, 51.91633588, 3.5,             !- Vertex 3
       22.95975622, 51.91633588, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Wall - 7.007 m2 - 180.0°, Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E:LR_Partition_9_0_10038,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_13_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 0,               !- Vertex 1
       22.95975622, 51.91633588, 0,               !- Vertex 2
       22.95975622, 51.91633588, 3.5,             !- Vertex 3
       24.96042201, 51.91633588, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 20.851 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8507
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_16_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_3_0_10039,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 51.91633588, 0,               !- Vertex 1
       21.46119262, 51.91633588, 0,               !- Vertex 2
       21.46119262, 51.91633588, 3.5,             !- Vertex 3
       15.50384636, 51.91633588, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 20.851 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8507 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ELEVATORANDSTAIRS2:ZONE1_Partition_3_0_10039,  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_16_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 51.91633588, 0,               !- Vertex 1
       15.50384636, 51.91633588, 0,               !- Vertex 2
       15.50384636, 51.91633588, 3.5,             !- Vertex 3
       21.46119262, 51.91633588, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 20.820 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8197
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_17_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_4_0_10040,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 45.96786143, 0,               !- Vertex 1
       15.50384636, 51.91633588, 0,               !- Vertex 2
       15.50384636, 51.91633588, 3.5,             !- Vertex 3
       15.50384636, 45.96786143, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 20.820 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8197 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ELEVATORANDSTAIRS2:ZONE1_Partition_4_0_10040,  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_17_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 51.91633588, 0,               !- Vertex 1
       15.50384636, 45.96786143, 0,               !- Vertex 2
       15.50384636, 45.96786143, 3.5,             !- Vertex 3
       15.50384636, 51.91633588, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 20.851 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8507
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_18_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_5_0_10041,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 45.96786143, 0,               !- Vertex 1
       15.50384636, 45.96786143, 0,               !- Vertex 2
       15.50384636, 45.96786143, 3.5,             !- Vertex 3
       21.46119262, 45.96786143, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 20.851 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8507 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ELEVATORANDSTAIRS2:ZONE1_Partition_5_0_10041,  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_18_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 45.96786143, 0,               !- Vertex 1
       21.46119262, 45.96786143, 0,               !- Vertex 2
       21.46119262, 45.96786143, 3.5,             !- Vertex 3
       15.50384636, 45.96786143, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 20.820 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8197
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR:CORRIDOR_Partition_19_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      CORRIDOR:CORRIDOR,                          !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_2_0_10042,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 51.91633588, 0,               !- Vertex 1
       21.46119262, 45.96786143, 0,               !- Vertex 2
       21.46119262, 45.96786143, 3.5,             !- Vertex 3
       21.46119262, 51.91633588, 3.5;             !- Vertex 4

   ! Corridor, Corridor, Partition - 20.820 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8197 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ELEVATORANDSTAIRS2:ZONE1_Partition_2_0_10042,  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR:CORRIDOR_Partition_19_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 45.96786143, 0,               !- Vertex 1
       21.46119262, 51.91633588, 0,               !- Vertex 2
       21.46119262, 51.91633588, 3.5,             !- Vertex 3
       21.46119262, 45.96786143, 3.5;             !- Vertex 4


! SE - BR
Zone, SE:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    54.7184,                                      !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SE:BR,                          !- Name
      SE:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11238,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11238,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11238,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 11238,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SE:BR General lighting,                !- Name
      SE:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SE:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, SE:BR Infiltration,  !- Name
      SE:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001401,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SE:BR Nat Vent,!- Name
      SE:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .0152,                                      !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SE, BR, Ground floor - 20.354 m2 (Ground), Surface Area: 20.354m2
   BuildingSurface:Detailed,                      !- Surface
      SE:BR_GroundFloor_0_0_0,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      SE:BR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 35.5191584383, 0,           !- Vertex 1
       28.0084837013, 35.5191584383, 0,           !- Vertex 2
       28.0084837013, 40.7381221844, 0,           !- Vertex 3
       31.9084868402, 40.7381221844, 0;           !- Vertex 4

   ! SE, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      SE:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SE:BR,                                      !- Zone Name
      Surface, SE1:BR_Floor_0_0_10043,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 35.51915844, 3.5,              !- Vertex 1
       31.90848684, 35.51915844, 3.5,             !- Vertex 2
       31.90848684, 40.73812218, 3.5,             !- Vertex 3
       28.0084837, 40.73812218, 3.5;              !- Vertex 4

   ! SE, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE1:BR_Floor_0_0_10043,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SE1:BR,                                     !- Zone Name
      Surface, SE:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 35.51915844, 3.5,             !- Vertex 1
       28.0084837, 35.51915844, 3.5,              !- Vertex 2
       28.0084837, 40.73812218, 3.5,              !- Vertex 3
       31.90848684, 40.73812218, 3.5;             !- Vertex 4

   ! SE, BR, Partition - 13.650 m2 (SE, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      SE:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE:BR,                                      !- Zone Name
      Surface, SE:LR_Partition_6_0_10044,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 40.7381221844, 0,             !- Vertex 1
       28.0084837, 40.7381221844, 0,              !- Vertex 2
       28.0084837, 40.7381221844, 3.5,            !- Vertex 3
       31.90848684, 40.7381221844, 3.5;           !- Vertex 4

   ! SE, BR, Partition - 13.650 m2 (SE, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE:LR_Partition_6_0_10044,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Surface, SE:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 40.7381221844, 0,              !- Vertex 1
       31.90848684, 40.7381221844, 0,             !- Vertex 2
       31.90848684, 40.7381221844, 3.5,           !- Vertex 3
       28.0084837, 40.7381221844, 3.5;            !- Vertex 4

   ! SE, BR, Partition - 18.266 m2 (SE, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SE:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE:BR,                                      !- Zone Name
      Surface, SE:LR_Partition_5_0_10045,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 40.73812218, 0,             !- Vertex 1
       28.0084837013, 35.51915844, 0,             !- Vertex 2
       28.0084837013, 35.51915844, 3.5,           !- Vertex 3
       28.0084837013, 40.73812218, 3.5;           !- Vertex 4

   ! SE, BR, Partition - 18.266 m2 (SE, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE:LR_Partition_5_0_10045,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Surface, SE:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 35.51915844, 0,             !- Vertex 1
       28.0084837013, 40.73812218, 0,             !- Vertex 2
       28.0084837013, 40.73812218, 3.5,           !- Vertex 3
       28.0084837013, 35.51915844, 3.5;           !- Vertex 4

   ! SE, BR, Wall - 13.650 m2 - 180.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      SE:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 35.5191584383, 0,           !- Vertex 1
       31.9084868402, 35.5191584383, 0,           !- Vertex 2
       31.9084868402, 35.5191584383, 3.5,         !- Vertex 3
       28.0084837013, 35.5191584383, 3.5;         !- Vertex 4

      ! Window, 1.172m2
      FenestrationSurface:Detailed, SE:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          29.3673065703, 35.5191584383, .8,       !- Vertex 1
          30.1487639697, 35.5191584383, .8,       !- Vertex 2
          30.1487639697, 35.5191584383, 2.3,      !- Vertex 3
          29.3673065703, 35.5191584383, 2.3;      !- Vertex 4

   ! SE, BR, Wall - 18.266 m2 - 90.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      SE:BR_Wall_5_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 35.5191584383, 0,           !- Vertex 1
       31.9084868402, 40.7381221844, 0,           !- Vertex 2
       31.9084868402, 40.7381221844, 3.5,         !- Vertex 3
       31.9084868402, 35.5191584383, 3.5;         !- Vertex 4

      ! Window, 1.634m2
      FenestrationSurface:Detailed, SE:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE:BR_Wall_5_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 37.7844828737, .8,       !- Vertex 1
          31.9084868402, 38.8736977463, .8,       !- Vertex 2
          31.9084868402, 38.8736977463, 2.3,      !- Vertex 3
          31.9084868402, 37.7844828737, 2.3;      !- Vertex 4


! SE - LR
Zone, SE:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    187.8984,                                     !- Zone volume
    53.6853,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SE:LR,                          !- Name
      SE:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11245,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11245,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11245,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 11245,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SE:LR General lighting,                !- Name
      SE:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SE:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SE:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      SE:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SE:LR Infiltration,  !- Name
      SE:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00481,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SE:LR Nat Vent,!- Name
      SE:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .052194,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SE, LR, Ground floor - 59.749 m2 (Ground), Surface Area: 14.551m2
   BuildingSurface:Detailed,                      !- Surface
      SE:LR_GroundFloor_0_0_0,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868413, 40.7381221883, 0,           !- Vertex 1
       28.0084837013, 40.7381221883, 0,           !- Vertex 2
       28.0084837013, 44.4691584383, 0,           !- Vertex 3
       31.9084868413, 44.4691584383, 0;           !- Vertex 4

   ! SE, LR, Ground floor - 59.749 m2 (Ground), Surface Area: 45.197m2
   BuildingSurface:Detailed,                      !- Surface
      SE:LR_GroundFloor_0_0_1,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 35.5191584383, 0,           !- Vertex 1
       22.9584868413, 35.5191584383, 0,           !- Vertex 2
       22.9584868413, 44.4691584383, 0,           !- Vertex 3
       28.0084837013, 44.4691584383, 0;           !- Vertex 4

   ! SE, LR, Ceiling/roof - 59.749 m2, Surface Area: 26.3558
   BuildingSurface:Detailed,                      !- Surface
      SE:LR_Ceiling_1_1_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Surface, SE1:LR_Floor_0_0_10046,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 35.51915844, 3.5,             !- Vertex 1
       28.0084837, 35.51915844, 3.5,              !- Vertex 2
       28.0084837, 40.73812218, 3.5,              !- Vertex 3
       22.95848684, 40.73812218, 3.5;             !- Vertex 4

   ! SE, LR, Ceiling/roof - 59.749 m2, Surface Area: 26.3558 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE1:LR_Floor_0_0_10046,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Surface, SE:LR_Ceiling_1_1_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 35.51915844, 3.5,              !- Vertex 1
       22.95848684, 35.51915844, 3.5,             !- Vertex 2
       22.95848684, 40.73812218, 3.5,             !- Vertex 3
       28.0084837, 40.73812218, 3.5;              !- Vertex 4

   ! SE, LR, Ceiling/roof - 59.749 m2, Surface Area: 33.3928
   BuildingSurface:Detailed,                      !- Surface
      SE:LR_Ceiling_1_1_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Surface, SE1:LR_Floor_0_0_10047,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 40.73812218, 3.5,             !- Vertex 1
       31.90848684, 40.73812218, 3.5,             !- Vertex 2
       31.90848684, 44.46915844, 3.5,             !- Vertex 3
       22.95848684, 44.46915844, 3.5;             !- Vertex 4

   ! SE, LR, Ceiling/roof - 59.749 m2, Surface Area: 33.3928 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE1:LR_Floor_0_0_10047,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Surface, SE:LR_Ceiling_1_1_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 40.73812218, 3.5,             !- Vertex 1
       22.95848684, 40.73812218, 3.5,             !- Vertex 2
       22.95848684, 44.46915844, 3.5,             !- Vertex 3
       31.90848684, 44.46915844, 3.5;             !- Vertex 4

   ! SE, LR, Wall - 31.325 m2 - 0.0°, Surface Area: 31.3206
   BuildingSurface:Detailed,                      !- Surface
      SE:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Surface, E:LR_Partition_3_0_10048,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 44.4691584383, 0,             !- Vertex 1
       22.95975622, 44.4691584383, 0,             !- Vertex 2
       22.95975622, 44.4691584383, 3.5,           !- Vertex 3
       31.90848684, 44.4691584383, 3.5;           !- Vertex 4

   ! SE, LR, Wall - 31.325 m2 - 0.0°, Surface Area: 31.3206 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E:LR_Partition_3_0_10048,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Surface, SE:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 44.4691584383, 0,             !- Vertex 1
       31.90848684, 44.4691584383, 0,             !- Vertex 2
       31.90848684, 44.4691584383, 3.5,           !- Vertex 3
       22.95975622, 44.4691584383, 3.5;           !- Vertex 4

   ! SE, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SE:LR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Surface, S:BR_Partition_5_0_10049,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 40.73878798, 0,             !- Vertex 1
       22.9584868402, 35.51982423, 0,             !- Vertex 2
       22.9584868402, 35.51982423, 3.5,           !- Vertex 3
       22.9584868402, 40.73878798, 3.5;           !- Vertex 4

   ! SE, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S:BR_Partition_5_0_10049,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S:BR,                                       !- Zone Name
      Surface, SE:LR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 35.51982423, 0,             !- Vertex 1
       22.9584868402, 40.73878798, 0,             !- Vertex 2
       22.9584868402, 40.73878798, 3.5,           !- Vertex 3
       22.9584868402, 35.51982423, 3.5;           !- Vertex 4

   ! SE, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      SE:LR_Partition_3_1_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Surface, S:LR_Partition_7_0_10050,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 42.46915844, 0,             !- Vertex 1
       22.9584868402, 40.73878798, 0,             !- Vertex 2
       22.9584868402, 40.73878798, 3.5,           !- Vertex 3
       22.9584868402, 42.46915844, 3.5;           !- Vertex 4

   ! SE, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S:LR_Partition_7_0_10050,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Surface, SE:LR_Partition_3_1_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 40.73878798, 0,             !- Vertex 1
       22.9584868402, 42.46915844, 0,             !- Vertex 2
       22.9584868402, 42.46915844, 3.5,           !- Vertex 3
       22.9584868402, 40.73878798, 3.5;           !- Vertex 4

   ! SE, LR, Wall - 17.675 m2 - 180.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      SE:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 35.5191584383, 0,           !- Vertex 1
       28.0084837013, 35.5191584383, 0,           !- Vertex 2
       28.0084837013, 35.5191584383, 3.5,         !- Vertex 3
       22.9584868402, 35.5191584383, 3.5;         !- Vertex 4

      ! Window, 1.715m2
      FenestrationSurface:Detailed, SE:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          24.9118373587, 35.5191584383, .8,       !- Vertex 1
          26.0551630013, 35.5191584383, .8,       !- Vertex 2
          26.0551630013, 35.5191584383, 2.3,      !- Vertex 3
          24.9118373587, 35.5191584383, 2.3;      !- Vertex 4

   ! SE, LR, Wall - 13.059 m2 - 90.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      SE:LR_Wall_7_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 40.7381221844, 0,           !- Vertex 1
       31.9084868402, 44.4691584383, 0,           !- Vertex 2
       31.9084868402, 44.4691584383, 3.5,         !- Vertex 3
       31.9084868402, 40.7381221844, 3.5;         !- Vertex 4

      ! Window, 1.253m2
      FenestrationSurface:Detailed, SE:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE:LR_Wall_7_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 42.18583095, .8,         !- Vertex 1
          31.9084868402, 43.02139281, .8,         !- Vertex 2
          31.9084868402, 43.02139281, 2.3,        !- Vertex 3
          31.9084868402, 42.18583095, 2.3;        !- Vertex 4


! NW - BR
Zone, NW:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    54.7184,                                      !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NW:BR,                          !- Name
      NW:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11265,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11265,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11265,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 11265,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NW:BR General lighting,                !- Name
      NW:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NW:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, NW:BR Infiltration,  !- Name
      NW:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001401,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NW:BR Nat Vent,!- Name
      NW:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .0152,                                      !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NW, BR, Ground floor - 20.354 m2 (Ground), Surface Area: 20.354m2
   BuildingSurface:Detailed,                      !- Surface
      NW:BR_GroundFloor_0_0_0,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      NW:BR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 58.4691552994, 0,           !- Vertex 1
       5.0584868402, 58.4691552994, 0,            !- Vertex 2
       5.0584868402, 62.3691584383, 0,            !- Vertex 3
       10.2774505862, 62.3691584383, 0;           !- Vertex 4

   ! NW, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      NW:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NW:BR,                                      !- Zone Name
      Surface, NW1:BR_Floor_0_0_10051,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 58.4691553, 3.5,               !- Vertex 1
       10.27745059, 58.4691553, 3.5,              !- Vertex 2
       10.27745059, 62.36915844, 3.5,             !- Vertex 3
       5.05848684, 62.36915844, 3.5;              !- Vertex 4

   ! NW, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW1:BR_Floor_0_0_10051,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NW1:BR,                                     !- Zone Name
      Surface, NW:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 58.4691553, 3.5,              !- Vertex 1
       5.05848684, 58.4691553, 3.5,               !- Vertex 2
       5.05848684, 62.36915844, 3.5,              !- Vertex 3
       10.27745059, 62.36915844, 3.5;             !- Vertex 4

   ! NW, BR, Partition - 13.650 m2 (NW, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      NW:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW:BR,                                      !- Zone Name
      Surface, NW:LR_Partition_6_0_10052,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 58.4691553, 0,              !- Vertex 1
       10.2774505862, 62.36915844, 0,             !- Vertex 2
       10.2774505862, 62.36915844, 3.5,           !- Vertex 3
       10.2774505862, 58.4691553, 3.5;            !- Vertex 4

   ! NW, BR, Partition - 13.650 m2 (NW, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW:LR_Partition_6_0_10052,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Surface, NW:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 62.36915844, 0,             !- Vertex 1
       10.2774505862, 58.4691553, 0,              !- Vertex 2
       10.2774505862, 58.4691553, 3.5,            !- Vertex 3
       10.2774505862, 62.36915844, 3.5;           !- Vertex 4

   ! NW, BR, Partition - 18.266 m2 (NW, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NW:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW:BR,                                      !- Zone Name
      Surface, NW:LR_Partition_5_0_10053,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 58.4691552994, 0,              !- Vertex 1
       10.27745059, 58.4691552994, 0,             !- Vertex 2
       10.27745059, 58.4691552994, 3.5,           !- Vertex 3
       5.05848684, 58.4691552994, 3.5;            !- Vertex 4

   ! NW, BR, Partition - 18.266 m2 (NW, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW:LR_Partition_5_0_10053,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Surface, NW:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 58.4691552994, 0,             !- Vertex 1
       5.05848684, 58.4691552994, 0,              !- Vertex 2
       5.05848684, 58.4691552994, 3.5,            !- Vertex 3
       10.27745059, 58.4691552994, 3.5;           !- Vertex 4

   ! NW, BR, Wall - 13.650 m2 - 270.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      NW:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 62.3691584383, 0,            !- Vertex 1
       5.0584868402, 58.4691552994, 0,            !- Vertex 2
       5.0584868402, 58.4691552994, 3.5,          !- Vertex 3
       5.0584868402, 62.3691584383, 3.5;          !- Vertex 4

      ! Window, 1.172m2
      FenestrationSurface:Detailed, NW:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 60.6094355697, .8,        !- Vertex 1
          5.0584868402, 59.8279781703, .8,        !- Vertex 2
          5.0584868402, 59.8279781703, 2.3,       !- Vertex 3
          5.0584868402, 60.6094355697, 2.3;       !- Vertex 4

   ! NW, BR, Wall - 18.266 m2 - 0.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      NW:BR_Wall_5_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 62.3691584383, 0,           !- Vertex 1
       5.0584868402, 62.3691584383, 0,            !- Vertex 2
       5.0584868402, 62.3691584383, 3.5,          !- Vertex 3
       10.2774505862, 62.3691584383, 3.5;         !- Vertex 4

      ! Window, 1.634m2
      FenestrationSurface:Detailed, NW:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW:BR_Wall_5_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.4130261525, 62.3691584383, .8,        !- Vertex 1
          7.3238112775, 62.3691584383, .8,        !- Vertex 2
          7.3238112775, 62.3691584383, 2.3,       !- Vertex 3
          8.4130261525, 62.3691584383, 2.3;       !- Vertex 4


! NW - LR
Zone, NW:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    187.9003,                                     !- Zone volume
    53.6858,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NW:LR,                          !- Name
      NW:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11272,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11272,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11272,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 11272,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NW:LR General lighting,                !- Name
      NW:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NW:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, NW:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      NW:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, NW:LR Infiltration,  !- Name
      NW:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00481,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NW:LR Nat Vent,!- Name
      NW:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .052195,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NW, LR, Ground floor - 59.749 m2 (Ground), Surface Area: 26.356m2
   BuildingSurface:Detailed,                      !- Surface
      NW:LR_GroundFloor_0_0_0,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 53.4191584383, 0,           !- Vertex 1
       5.0584868362, 53.4191584383, 0,            !- Vertex 2
       5.0584868362, 58.4691552983, 0,            !- Vertex 3
       10.2774505862, 58.4691552983, 0;           !- Vertex 4

   ! NW, LR, Ground floor - 59.749 m2 (Ground), Surface Area: 33.393m2
   BuildingSurface:Detailed,                      !- Surface
      NW:LR_GroundFloor_0_0_1,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868362, 53.4191584383, 0,           !- Vertex 1
       10.2774505862, 53.4191584383, 0,           !- Vertex 2
       10.2774505862, 62.3691584383, 0,           !- Vertex 3
       14.0084868362, 62.3691584383, 0;           !- Vertex 4

   ! NW, LR, Ceiling - 59.749 m2, Surface Area: 14.5511
   BuildingSurface:Detailed,                      !- Surface
      NW:LR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Surface, NW1:LR_Floor_0_0_10054,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 58.4691553, 3.5,              !- Vertex 1
       14.00848684, 58.4691553, 3.5,              !- Vertex 2
       14.00848684, 62.36915844, 3.5,             !- Vertex 3
       10.27745059, 62.36915844, 3.5;             !- Vertex 4

   ! NW, LR, Ceiling - 59.749 m2, Surface Area: 14.5511 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW1:LR_Floor_0_0_10054,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Surface, NW:LR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 58.4691553, 3.5,              !- Vertex 1
       10.27745059, 58.4691553, 3.5,              !- Vertex 2
       10.27745059, 62.36915844, 3.5,             !- Vertex 3
       14.00848684, 62.36915844, 3.5;             !- Vertex 4

   ! NW, LR, Ceiling - 59.749 m2, Surface Area: 45.1975
   BuildingSurface:Detailed,                      !- Surface
      NW:LR_Ceiling_1_0_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Surface, NW1:LR_Floor_0_0_10055,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 53.41915844, 3.5,              !- Vertex 1
       14.00848684, 53.41915844, 3.5,             !- Vertex 2
       14.00848684, 58.4691553, 3.5,              !- Vertex 3
       5.05848684, 58.4691553, 3.5;               !- Vertex 4

   ! NW, LR, Ceiling - 59.749 m2, Surface Area: 45.1975 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW1:LR_Floor_0_0_10055,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Surface, NW:LR_Ceiling_1_0_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 53.41915844, 3.5,             !- Vertex 1
       5.05848684, 53.41915844, 3.5,              !- Vertex 2
       5.05848684, 58.4691553, 3.5,               !- Vertex 3
       14.00848684, 58.4691553, 3.5;              !- Vertex 4

   ! NW, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NW:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Surface, N:BR_Partition_5_0_10056,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 57.15019469, 0,             !- Vertex 1
       14.0084868402, 62.36915844, 0,             !- Vertex 2
       14.0084868402, 62.36915844, 3.5,           !- Vertex 3
       14.0084868402, 57.15019469, 3.5;           !- Vertex 4

   ! NW, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N:BR_Partition_5_0_10056,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N:BR,                                       !- Zone Name
      Surface, NW:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 62.36915844, 0,             !- Vertex 1
       14.0084868402, 57.15019469, 0,             !- Vertex 2
       14.0084868402, 57.15019469, 3.5,           !- Vertex 3
       14.0084868402, 62.36915844, 3.5;           !- Vertex 4

   ! NW, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      NW:LR_Partition_2_1_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Surface, N:LR_Partition_7_0_10057,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 55.41982423, 0,             !- Vertex 1
       14.0084868402, 57.15019469, 0,             !- Vertex 2
       14.0084868402, 57.15019469, 3.5,           !- Vertex 3
       14.0084868402, 55.41982423, 3.5;           !- Vertex 4

   ! NW, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N:LR_Partition_7_0_10057,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Surface, NW:LR_Partition_2_1_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 57.15019469, 0,             !- Vertex 1
       14.0084868402, 55.41982423, 0,             !- Vertex 2
       14.0084868402, 55.41982423, 3.5,           !- Vertex 3
       14.0084868402, 57.15019469, 3.5;           !- Vertex 4

   ! NW, LR, Wall - 17.675 m2 - 270.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      NW:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 58.4691552994, 0,            !- Vertex 1
       5.0584868402, 53.4191584383, 0,            !- Vertex 2
       5.0584868402, 53.4191584383, 3.5,          !- Vertex 3
       5.0584868402, 58.4691552994, 3.5;          !- Vertex 4

      ! Window, 1.715m2
      FenestrationSurface:Detailed, NW:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 56.5158231703, .8,        !- Vertex 1
          5.0584868402, 55.3724905697, .8,        !- Vertex 2
          5.0584868402, 55.3724905697, 2.3,       !- Vertex 3
          5.0584868402, 56.5158231703, 2.3;       !- Vertex 4

   ! NW, LR, Wall - 13.059 m2 - 0.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      NW:LR_Wall_7_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 62.3691584383, 0,           !- Vertex 1
       10.2774505862, 62.3691584383, 0,           !- Vertex 2
       10.2774505862, 62.3691584383, 3.5,         !- Vertex 3
       14.0084868402, 62.3691584383, 3.5;         !- Vertex 4

      ! Window, 1.253m2
      FenestrationSurface:Detailed, NW:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW:LR_Wall_7_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          12.5607425998, 62.3691584383, .8,       !- Vertex 1
          11.7251726502, 62.3691584383, .8,       !- Vertex 2
          11.7251726502, 62.3691584383, 2.3,      !- Vertex 3
          12.5607425998, 62.3691584383, 2.3;      !- Vertex 4


! NE - BR
Zone, NE:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    54.7184,                                      !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NE:BR,                          !- Name
      NE:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11292,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11292,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11292,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 11292,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NE:BR General lighting,                !- Name
      NE:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NE:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, NE:BR Infiltration,  !- Name
      NE:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001401,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NE:BR Nat Vent,!- Name
      NE:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .0152,                                      !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NE, BR, Ground floor - 20.354 m2 (Ground), Surface Area: 20.354m2
   BuildingSurface:Detailed,                      !- Surface
      NE:BR_GroundFloor_0_0_0,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      NE:BR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 57.1501946923, 0,           !- Vertex 1
       28.0084837013, 57.1501946923, 0,           !- Vertex 2
       28.0084837013, 62.3691584383, 0,           !- Vertex 3
       31.9084868402, 62.3691584383, 0;           !- Vertex 4

   ! NE, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      NE:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NE:BR,                                      !- Zone Name
      Surface, NE1:BR_Floor_0_0_10058,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 57.15019469, 3.5,              !- Vertex 1
       31.90848684, 57.15019469, 3.5,             !- Vertex 2
       31.90848684, 62.36915844, 3.5,             !- Vertex 3
       28.0084837, 62.36915844, 3.5;              !- Vertex 4

   ! NE, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE1:BR_Floor_0_0_10058,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NE1:BR,                                     !- Zone Name
      Surface, NE:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 57.15019469, 3.5,             !- Vertex 1
       28.0084837, 57.15019469, 3.5,              !- Vertex 2
       28.0084837, 62.36915844, 3.5,              !- Vertex 3
       31.90848684, 62.36915844, 3.5;             !- Vertex 4

   ! NE, BR, Partition - 13.650 m2 (NE, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      NE:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE:BR,                                      !- Zone Name
      Surface, NE:LR_Partition_6_0_10059,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 57.1501946923, 0,              !- Vertex 1
       31.90848684, 57.1501946923, 0,             !- Vertex 2
       31.90848684, 57.1501946923, 3.5,           !- Vertex 3
       28.0084837, 57.1501946923, 3.5;            !- Vertex 4

   ! NE, BR, Partition - 13.650 m2 (NE, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE:LR_Partition_6_0_10059,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Surface, NE:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 57.1501946923, 0,             !- Vertex 1
       28.0084837, 57.1501946923, 0,              !- Vertex 2
       28.0084837, 57.1501946923, 3.5,            !- Vertex 3
       31.90848684, 57.1501946923, 3.5;           !- Vertex 4

   ! NE, BR, Partition - 18.266 m2 (NE, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NE:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE:BR,                                      !- Zone Name
      Surface, NE:LR_Partition_5_0_10060,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 62.36915844, 0,             !- Vertex 1
       28.0084837013, 57.15019469, 0,             !- Vertex 2
       28.0084837013, 57.15019469, 3.5,           !- Vertex 3
       28.0084837013, 62.36915844, 3.5;           !- Vertex 4

   ! NE, BR, Partition - 18.266 m2 (NE, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE:LR_Partition_5_0_10060,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Surface, NE:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 57.15019469, 0,             !- Vertex 1
       28.0084837013, 62.36915844, 0,             !- Vertex 2
       28.0084837013, 62.36915844, 3.5,           !- Vertex 3
       28.0084837013, 57.15019469, 3.5;           !- Vertex 4

   ! NE, BR, Wall - 13.650 m2 - 0.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      NE:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 62.3691584383, 0,           !- Vertex 1
       28.0084837013, 62.3691584383, 0,           !- Vertex 2
       28.0084837013, 62.3691584383, 3.5,         !- Vertex 3
       31.9084868402, 62.3691584383, 3.5;         !- Vertex 4

      ! Window, 1.172m2
      FenestrationSurface:Detailed, NE:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          30.1487639697, 62.3691584383, .8,       !- Vertex 1
          29.3673065703, 62.3691584383, .8,       !- Vertex 2
          29.3673065703, 62.3691584383, 2.3,      !- Vertex 3
          30.1487639697, 62.3691584383, 2.3;      !- Vertex 4

   ! NE, BR, Wall - 18.266 m2 - 90.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      NE:BR_Wall_5_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 57.1501946923, 0,           !- Vertex 1
       31.9084868402, 62.3691584383, 0,           !- Vertex 2
       31.9084868402, 62.3691584383, 3.5,         !- Vertex 3
       31.9084868402, 57.1501946923, 3.5;         !- Vertex 4

      ! Window, 1.634m2
      FenestrationSurface:Detailed, NE:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE:BR_Wall_5_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 59.0146191275, .8,       !- Vertex 1
          31.9084868402, 60.1038340025, .8,       !- Vertex 2
          31.9084868402, 60.1038340025, 2.3,      !- Vertex 3
          31.9084868402, 59.0146191275, 2.3;      !- Vertex 4


! NE - LR
Zone, NE:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    187.9009,                                     !- Zone volume
    53.686,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NE:LR,                          !- Name
      NE:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11299,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11299,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11299,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 11299,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NE:LR General lighting,                !- Name
      NE:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NE:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, NE:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      NE:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, NE:LR Infiltration,  !- Name
      NE:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00481,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NE:LR Nat Vent,!- Name
      NE:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .052195,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NE, LR, Ground floor - 59.749 m2 (Ground), Surface Area: 26.356m2
   BuildingSurface:Detailed,                      !- Surface
      NE:LR_GroundFloor_0_0_0,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837002, 57.1501946923, 0,           !- Vertex 1
       22.9584868402, 57.1501946923, 0,           !- Vertex 2
       22.9584868402, 62.3691584423, 0,           !- Vertex 3
       28.0084837002, 62.3691584423, 0;           !- Vertex 4

   ! NE, LR, Ground floor - 59.749 m2 (Ground), Surface Area: 33.393m2
   BuildingSurface:Detailed,                      !- Surface
      NE:LR_GroundFloor_0_0_1,                    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 53.4191584423, 0,           !- Vertex 1
       22.9584868402, 53.4191584423, 0,           !- Vertex 2
       22.9584868402, 57.1501946923, 0,           !- Vertex 3
       31.9084868402, 57.1501946923, 0;           !- Vertex 4

   ! NE, LR, Ceiling - 59.749 m2, Surface Area: 14.5511
   BuildingSurface:Detailed,                      !- Surface
      NE:LR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Surface, NE1:LR_Floor_0_0_10061,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 53.41915844, 3.5,              !- Vertex 1
       31.90848684, 53.41915844, 3.5,             !- Vertex 2
       31.90848684, 57.15019469, 3.5,             !- Vertex 3
       28.0084837, 57.15019469, 3.5;              !- Vertex 4

   ! NE, LR, Ceiling - 59.749 m2, Surface Area: 14.5511 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE1:LR_Floor_0_0_10061,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Surface, NE:LR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 53.41915844, 3.5,             !- Vertex 1
       28.0084837, 53.41915844, 3.5,              !- Vertex 2
       28.0084837, 57.15019469, 3.5,              !- Vertex 3
       31.90848684, 57.15019469, 3.5;             !- Vertex 4

   ! NE, LR, Ceiling - 59.749 m2, Surface Area: 45.1975
   BuildingSurface:Detailed,                      !- Surface
      NE:LR_Ceiling_1_0_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Surface, NE1:LR_Floor_0_0_10062,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.41915844, 3.5,             !- Vertex 1
       28.0084837, 53.41915844, 3.5,              !- Vertex 2
       28.0084837, 62.36915844, 3.5,              !- Vertex 3
       22.95848684, 62.36915844, 3.5;             !- Vertex 4

   ! NE, LR, Ceiling - 59.749 m2, Surface Area: 45.1975 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE1:LR_Floor_0_0_10062,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Surface, NE:LR_Ceiling_1_0_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 53.41915844, 3.5,              !- Vertex 1
       22.95848684, 53.41915844, 3.5,             !- Vertex 2
       22.95848684, 62.36915844, 3.5,             !- Vertex 3
       28.0084837, 62.36915844, 3.5;              !- Vertex 4

   ! NE, LR, Partition - 31.325 m2 (E, BR, E, LR, Corridor, Corridor), Surface Area: 18.2619
   BuildingSurface:Detailed,                      !- Surface
      NE:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Surface, E:BR_Partition_5_0_10063,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 53.4191584383, 0,             !- Vertex 1
       31.90848684, 53.4191584383, 0,             !- Vertex 2
       31.90848684, 53.4191584383, 3.5,           !- Vertex 3
       26.69079247, 53.4191584383, 3.5;           !- Vertex 4

   ! NE, LR, Partition - 31.325 m2 (E, BR, E, LR, Corridor, Corridor), Surface Area: 18.2619 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E:BR_Partition_5_0_10063,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E:BR,                                       !- Zone Name
      Surface, NE:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 53.4191584383, 0,             !- Vertex 1
       26.69079247, 53.4191584383, 0,             !- Vertex 2
       26.69079247, 53.4191584383, 3.5,           !- Vertex 3
       31.90848684, 53.4191584383, 3.5;           !- Vertex 4

   ! NE, LR, Partition - 31.325 m2 (E, BR, E, LR, Corridor, Corridor), Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      NE:LR_Partition_2_1_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Surface, E:LR_Partition_7_0_10064,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.4191584383, 0,             !- Vertex 1
       26.69079247, 53.4191584383, 0,             !- Vertex 2
       26.69079247, 53.4191584383, 3.5,           !- Vertex 3
       24.96042201, 53.4191584383, 3.5;           !- Vertex 4

   ! NE, LR, Partition - 31.325 m2 (E, BR, E, LR, Corridor, Corridor), Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E:LR_Partition_7_0_10064,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Surface, NE:LR_Partition_2_1_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 53.4191584383, 0,             !- Vertex 1
       24.96042201, 53.4191584383, 0,             !- Vertex 2
       24.96042201, 53.4191584383, 3.5,           !- Vertex 3
       26.69079247, 53.4191584383, 3.5;           !- Vertex 4

   ! NE, LR, Partition - 31.325 m2 (N, LR), Surface Area: 31.325
   BuildingSurface:Detailed,                      !- Surface
      NE:LR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Surface, N:LR_Partition_3_0_10065,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 62.36915844, 0,             !- Vertex 1
       22.9584868402, 53.41915844, 0,             !- Vertex 2
       22.9584868402, 53.41915844, 3.5,           !- Vertex 3
       22.9584868402, 62.36915844, 3.5;           !- Vertex 4

   ! NE, LR, Partition - 31.325 m2 (N, LR), Surface Area: 31.325 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N:LR_Partition_3_0_10065,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Surface, NE:LR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 53.41915844, 0,             !- Vertex 1
       22.9584868402, 62.36915844, 0,             !- Vertex 2
       22.9584868402, 62.36915844, 3.5,           !- Vertex 3
       22.9584868402, 53.41915844, 3.5;           !- Vertex 4

   ! NE, LR, Wall - 17.675 m2 - 0.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      NE:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 62.3691584383, 0,           !- Vertex 1
       22.9584868402, 62.3691584383, 0,           !- Vertex 2
       22.9584868402, 62.3691584383, 3.5,         !- Vertex 3
       28.0084837013, 62.3691584383, 3.5;         !- Vertex 4

      ! Window, 1.715m2
      FenestrationSurface:Detailed, NE:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          26.0551515703, 62.3691584383, .8,       !- Vertex 1
          24.9118189697, 62.3691584383, .8,       !- Vertex 2
          24.9118189697, 62.3691584383, 2.3,      !- Vertex 3
          26.0551515703, 62.3691584383, 2.3;      !- Vertex 4

   ! NE, LR, Wall - 13.059 m2 - 90.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      NE:LR_Wall_7_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 53.4191584383, 0,           !- Vertex 1
       31.9084868402, 57.1501946923, 0,           !- Vertex 2
       31.9084868402, 57.1501946923, 3.5,         !- Vertex 3
       31.9084868402, 53.4191584383, 3.5;         !- Vertex 4

      ! Window, 1.253m2
      FenestrationSurface:Detailed, NE:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE:LR_Wall_7_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 54.8668890025, .8,       !- Vertex 1
          31.9084868402, 55.7024641275, .8,       !- Vertex 2
          31.9084868402, 55.7024641275, 2.3,      !- Vertex 3
          31.9084868402, 54.8668890025, 2.3;      !- Vertex 4


! N - BR
Zone, N:BR,                                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    61.3234,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People N:BR,                           !- Name
      N:BR,                                       !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11383,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11383,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11383,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 11383,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, N:BR General lighting,                 !- Name
      N:BR,                                       !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#N:BR#GeneralLights;      !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, N:BR Infiltration,  !- Name
      N:BR,                                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001047,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, N:BR Nat Vent, !- Name
      N:BR,                                       !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .017034,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! N, BR, Ground floor - 20.372 m2 (Ground), Surface Area: 20.372m2
   BuildingSurface:Detailed,                      !- Surface
      N:BR_GroundFloor_0_0_0,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      N:BR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 57.1501946923, 0,           !- Vertex 1
       14.0084868402, 57.1501946923, 0,           !- Vertex 2
       14.0084868402, 62.3691584383, 0,           !- Vertex 3
       17.9118558318, 62.3691584383, 0;           !- Vertex 4

   ! N, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      N:BR_Ceiling_1_0_0,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N:BR,                                       !- Zone Name
      Surface, N1:BR_Floor_0_0_10066,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 57.15019469, 3.5,             !- Vertex 1
       17.91185583, 57.15019469, 3.5,             !- Vertex 2
       17.91185583, 62.36915844, 3.5,             !- Vertex 3
       14.00848684, 62.36915844, 3.5;             !- Vertex 4

   ! N, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:BR_Floor_0_0_10066,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N1:BR,                                      !- Zone Name
      Surface, N:BR_Ceiling_1_0_0,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.91185583, 57.15019469, 3.5,             !- Vertex 1
       14.00848684, 57.15019469, 3.5,             !- Vertex 2
       14.00848684, 62.36915844, 3.5,             !- Vertex 3
       17.91185583, 62.36915844, 3.5;             !- Vertex 4

   ! N, BR, Partition - 13.662 m2 (N, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      N:BR_Partition_2_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N:BR,                                       !- Zone Name
      Surface, N:LR_Partition_6_0_10067,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 57.1501946923, 0,             !- Vertex 1
       17.91185583, 57.1501946923, 0,             !- Vertex 2
       17.91185583, 57.1501946923, 3.5,           !- Vertex 3
       14.00848684, 57.1501946923, 3.5;           !- Vertex 4

   ! N, BR, Partition - 13.662 m2 (N, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N:LR_Partition_6_0_10067,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Surface, N:BR_Partition_2_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.91185583, 57.1501946923, 0,             !- Vertex 1
       14.00848684, 57.1501946923, 0,             !- Vertex 2
       14.00848684, 57.1501946923, 3.5,           !- Vertex 3
       17.91185583, 57.1501946923, 3.5;           !- Vertex 4

   ! N, BR, Partition - 18.266 m2 (N, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      N:BR_Partition_3_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N:BR,                                       !- Zone Name
      Surface, N:LR_Partition_5_0_10068,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 57.15019469, 0,             !- Vertex 1
       17.9118558318, 62.36915844, 0,             !- Vertex 2
       17.9118558318, 62.36915844, 3.5,           !- Vertex 3
       17.9118558318, 57.15019469, 3.5;           !- Vertex 4

   ! N, BR, Partition - 18.266 m2 (N, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N:LR_Partition_5_0_10068,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Surface, N:BR_Partition_3_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 62.36915844, 0,             !- Vertex 1
       17.9118558318, 57.15019469, 0,             !- Vertex 2
       17.9118558318, 57.15019469, 3.5,           !- Vertex 3
       17.9118558318, 62.36915844, 3.5;           !- Vertex 4

   ! N, BR, Wall - 13.662 m2 - 0.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      N:BR_Wall_4_0_0,                            !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      N:BR,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 62.3691584383, 0,           !- Vertex 1
       14.0084868402, 62.3691584383, 0,           !- Vertex 2
       14.0084868402, 62.3691584383, 3.5,         !- Vertex 3
       17.9118558318, 62.3691584383, 3.5;         !- Vertex 4

      ! Window, 1.314m2
      FenestrationSurface:Detailed, N:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         N:BR_Wall_4_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3980643838, 62.3691584383, .8,       !- Vertex 1
          15.5222782862, 62.3691584383, .8,       !- Vertex 2
          15.5222782862, 62.3691584383, 2.3,      !- Vertex 3
          16.3980643838, 62.3691584383, 2.3;      !- Vertex 4


! N - LR
Zone, N:LR,                                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.3691,                                     !- Zone volume
    52.1055,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People N:LR,                           !- Name
      N:LR,                                       !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11390,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11390,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11390,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 11390,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, N:LR General lighting,                 !- Name
      N:LR,                                       !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#N:LR#GeneralLights;      !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, N:LR Miscellaneous gain,       !- Name
      Electricity,                                !- Fuel Type
      N:LR,                                       !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, N:LR Infiltration,  !- Name
      N:LR,                                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004669,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, N:LR Nat Vent, !- Name
      N:LR,                                       !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050658,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! N, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 4.811m2
   BuildingSurface:Detailed,                      !- Surface
      N:LR_GroundFloor_0_0_0,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 53.4191584383, 0,           !- Vertex 1
       15.5071898318, 53.4191584383, 0,           !- Vertex 2
       15.5071898318, 55.4198242283, 0,           !- Vertex 3
       17.9118558318, 55.4198242283, 0;           !- Vertex 4

   ! N, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 6.754m2
   BuildingSurface:Detailed,                      !- Surface
      N:LR_GroundFloor_0_0_1,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 55.4198242283, 0,           !- Vertex 1
       14.0084868418, 55.4198242283, 0,           !- Vertex 2
       14.0084868418, 57.1501946883, 0,           !- Vertex 3
       17.9118558318, 57.1501946883, 0;           !- Vertex 4

   ! N, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 45.167m2
   BuildingSurface:Detailed,                      !- Surface
      N:LR_GroundFloor_0_0_2,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868418, 53.4191584383, 0,           !- Vertex 1
       17.9118558318, 53.4191584383, 0,           !- Vertex 2
       17.9118558318, 62.3691584383, 0,           !- Vertex 3
       22.9584868418, 62.3691584383, 0;           !- Vertex 4

   ! N, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      N:LR_Ceiling_1_0_0,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Surface, N1:LR_Floor_0_0_10069,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 55.41982423, 3.5,             !- Vertex 1
       15.50718983, 55.41982423, 3.5,             !- Vertex 2
       15.50718983, 57.15019469, 3.5,             !- Vertex 3
       14.00848684, 57.15019469, 3.5;             !- Vertex 4

   ! N, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:LR_Floor_0_0_10069,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, N:LR_Ceiling_1_0_0,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50718983, 55.41982423, 3.5,             !- Vertex 1
       14.00848684, 55.41982423, 3.5,             !- Vertex 2
       14.00848684, 57.15019469, 3.5,             !- Vertex 3
       15.50718983, 57.15019469, 3.5;             !- Vertex 4

   ! N, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      N:LR_Ceiling_1_0_1,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Surface, N1:LR_Floor_0_0_10070,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.91185583, 57.15019469, 3.5,             !- Vertex 1
       22.95848684, 57.15019469, 3.5,             !- Vertex 2
       22.95848684, 62.36915844, 3.5,             !- Vertex 3
       17.91185583, 62.36915844, 3.5;             !- Vertex 4

   ! N, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:LR_Floor_0_0_10070,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, N:LR_Ceiling_1_0_1,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 57.15019469, 3.5,             !- Vertex 1
       17.91185583, 57.15019469, 3.5,             !- Vertex 2
       17.91185583, 62.36915844, 3.5,             !- Vertex 3
       22.95848684, 62.36915844, 3.5;             !- Vertex 4

   ! N, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      N:LR_Ceiling_1_0_2,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Surface, N1:LR_Floor_0_0_10071,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50718983, 53.41915844, 3.5,             !- Vertex 1
       22.95848684, 53.41915844, 3.5,             !- Vertex 2
       22.95848684, 57.15019469, 3.5,             !- Vertex 3
       15.50718983, 57.15019469, 3.5;             !- Vertex 4

   ! N, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:LR_Floor_0_0_10071,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, N:LR_Ceiling_1_0_2,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.41915844, 3.5,             !- Vertex 1
       15.50718983, 53.41915844, 3.5,             !- Vertex 2
       15.50718983, 57.15019469, 3.5,             !- Vertex 3
       22.95848684, 57.15019469, 3.5;             !- Vertex 4

   ! N, LR, Wall - 17.663 m2 - 0.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      N:LR_Wall_4_0_0,                            !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      N:LR,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 62.3691584383, 0,           !- Vertex 1
       17.9118558318, 62.3691584383, 0,           !- Vertex 2
       17.9118558318, 62.3691584383, 3.5,         !- Vertex 3
       22.9584868402, 62.3691584383, 3.5;         !- Vertex 4

      ! Window, 1.714m2
      FenestrationSurface:Detailed, N:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         N:LR_Wall_4_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          21.0064449528, 62.3691584383, .8,       !- Vertex 1
          19.8638977172, 62.3691584383, .8,       !- Vertex 2
          19.8638977172, 62.3691584383, 2.3,      !- Vertex 3
          21.0064449528, 62.3691584383, 2.3;      !- Vertex 4


! E - BR
Zone, E:BR,                                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    61.3218,                                      !- Zone volume
    17.5205,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People E:BR,                           !- Name
      E:BR,                                       !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11476,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11476,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11476,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 11476,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, E:BR General lighting,                 !- Name
      E:BR,                                       !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#E:BR#GeneralLights;      !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, E:BR Infiltration,  !- Name
      E:BR,                                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00157,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, E:BR Nat Vent, !- Name
      E:BR,                                       !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .017034,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! E, BR, Ground floor - 20.372 m2 (Ground), Surface Area: 20.372m2
   BuildingSurface:Detailed,                      !- Surface
      E:BR_GroundFloor_0_0_0,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      E:BR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9097562205, 49.5116698804, 0,           !- Vertex 1
       26.6907924744, 49.5116698804, 0,           !- Vertex 2
       26.6907924744, 53.415038872, 0,            !- Vertex 3
       31.9097562205, 53.415038872, 0;            !- Vertex 4

   ! E, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      E:BR_Ceiling_1_0_0,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E:BR,                                       !- Zone Name
      Surface, E1:BR_Floor_0_0_10072,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 49.51166988, 3.5,             !- Vertex 1
       31.90975622, 49.51166988, 3.5,             !- Vertex 2
       31.90975622, 53.41503887, 3.5,             !- Vertex 3
       26.69079247, 53.41503887, 3.5;             !- Vertex 4

   ! E, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:BR_Floor_0_0_10072,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E1:BR,                                      !- Zone Name
      Surface, E:BR_Ceiling_1_0_0,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90975622, 49.51166988, 3.5,             !- Vertex 1
       26.69079247, 49.51166988, 3.5,             !- Vertex 2
       26.69079247, 53.41503887, 3.5,             !- Vertex 3
       31.90975622, 53.41503887, 3.5;             !- Vertex 4

   ! E, BR, Partition - 13.662 m2 (E, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      E:BR_Partition_2_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E:BR,                                       !- Zone Name
      Surface, E:LR_Partition_6_0_10073,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924744, 53.41503887, 0,             !- Vertex 1
       26.6907924744, 49.51166988, 0,             !- Vertex 2
       26.6907924744, 49.51166988, 3.5,           !- Vertex 3
       26.6907924744, 53.41503887, 3.5;           !- Vertex 4

   ! E, BR, Partition - 13.662 m2 (E, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E:LR_Partition_6_0_10073,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Surface, E:BR_Partition_2_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924744, 49.51166988, 0,             !- Vertex 1
       26.6907924744, 53.41503887, 0,             !- Vertex 2
       26.6907924744, 53.41503887, 3.5,           !- Vertex 3
       26.6907924744, 49.51166988, 3.5;           !- Vertex 4

   ! E, BR, Partition - 18.266 m2 (E, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      E:BR_Partition_3_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E:BR,                                       !- Zone Name
      Surface, E:LR_Partition_5_0_10074,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 49.5116698804, 0,             !- Vertex 1
       31.90975622, 49.5116698804, 0,             !- Vertex 2
       31.90975622, 49.5116698804, 3.5,           !- Vertex 3
       26.69079247, 49.5116698804, 3.5;           !- Vertex 4

   ! E, BR, Partition - 18.266 m2 (E, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E:LR_Partition_5_0_10074,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Surface, E:BR_Partition_3_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90975622, 49.5116698804, 0,             !- Vertex 1
       26.69079247, 49.5116698804, 0,             !- Vertex 2
       26.69079247, 49.5116698804, 3.5,           !- Vertex 3
       31.90975622, 49.5116698804, 3.5;           !- Vertex 4

   ! E, BR, Wall - 13.662 m2 - 90.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      E:BR_Wall_4_0_0,                            !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      E:BR,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9097562205, 49.5116698804, 0,           !- Vertex 1
       31.9097562205, 53.415038872, 0,            !- Vertex 2
       31.9097562205, 53.415038872, 3.5,          !- Vertex 3
       31.9097562205, 49.5116698804, 3.5;         !- Vertex 4

      ! Window, 1.314m2
      FenestrationSurface:Detailed, E:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         E:BR_Wall_4_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9097562205, 51.0254239473, .8,       !- Vertex 1
          31.9097562205, 51.9011872927, .8,       !- Vertex 2
          31.9097562205, 51.9011872927, 2.3,      !- Vertex 3
          31.9097562205, 51.0254239473, 2.3;      !- Vertex 4


! E - LR
Zone, E:LR,                                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.3728,                                     !- Zone volume
    52.1065,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People E:LR,                           !- Name
      E:LR,                                       !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11483,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11483,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11483,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 11483,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, E:LR General lighting,                 !- Name
      E:LR,                                       !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#E:LR#GeneralLights;      !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, E:LR Miscellaneous gain,       !- Name
      Electricity,                                !- Fuel Type
      E:LR,                                       !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, E:LR Infiltration,  !- Name
      E:LR,                                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004669,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, E:LR Nat Vent, !- Name
      E:LR,                                       !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050659,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! E, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 4.811m2
   BuildingSurface:Detailed,                      !- Surface
      E:LR_GroundFloor_0_0_0,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.9604220105, 49.5116698804, 0,           !- Vertex 1
       22.9597562205, 49.5116698804, 0,           !- Vertex 2
       22.9597562205, 51.9163358804, 0,           !- Vertex 3
       24.9604220105, 51.9163358804, 0;           !- Vertex 4

   ! E, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 6.754m2
   BuildingSurface:Detailed,                      !- Surface
      E:LR_GroundFloor_0_0_1,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924705, 49.5116698804, 0,           !- Vertex 1
       24.9604220105, 49.5116698804, 0,           !- Vertex 2
       24.9604220105, 53.4150388704, 0,           !- Vertex 3
       26.6907924705, 53.4150388704, 0;           !- Vertex 4

   ! E, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 45.167m2
   BuildingSurface:Detailed,                      !- Surface
      E:LR_GroundFloor_0_0_2,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9097562205, 44.4650388704, 0,           !- Vertex 1
       22.9597562205, 44.4650388704, 0,           !- Vertex 2
       22.9597562205, 49.5116698804, 0,           !- Vertex 3
       31.9097562205, 49.5116698804, 0;           !- Vertex 4

   ! E, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      E:LR_Ceiling_1_1_0,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Surface, E1:LR_Floor_0_0_10075,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 44.46503887, 3.5,             !- Vertex 1
       31.90975622, 44.46503887, 3.5,             !- Vertex 2
       31.90975622, 49.51166988, 3.5,             !- Vertex 3
       26.69079247, 49.51166988, 3.5;             !- Vertex 4

   ! E, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:LR_Floor_0_0_10075,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, E:LR_Ceiling_1_1_0,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90975622, 44.46503887, 3.5,             !- Vertex 1
       26.69079247, 44.46503887, 3.5,             !- Vertex 2
       26.69079247, 49.51166988, 3.5,             !- Vertex 3
       31.90975622, 49.51166988, 3.5;             !- Vertex 4

   ! E, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      E:LR_Ceiling_1_1_1,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Surface, E1:LR_Floor_0_0_10076,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 3.5,             !- Vertex 1
       26.69079247, 51.91633588, 3.5,             !- Vertex 2
       26.69079247, 53.41503887, 3.5,             !- Vertex 3
       24.96042201, 53.41503887, 3.5;             !- Vertex 4

   ! E, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:LR_Floor_0_0_10076,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, E:LR_Ceiling_1_1_1,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 51.91633588, 3.5,             !- Vertex 1
       24.96042201, 51.91633588, 3.5,             !- Vertex 2
       24.96042201, 53.41503887, 3.5,             !- Vertex 3
       26.69079247, 53.41503887, 3.5;             !- Vertex 4

   ! E, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      E:LR_Ceiling_1_1_2,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Surface, E1:LR_Floor_0_0_10077,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 44.46503887, 3.5,             !- Vertex 1
       26.69079247, 44.46503887, 3.5,             !- Vertex 2
       26.69079247, 51.91633588, 3.5,             !- Vertex 3
       22.95975622, 51.91633588, 3.5;             !- Vertex 4

   ! E, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:LR_Floor_0_0_10077,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, E:LR_Ceiling_1_1_2,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 44.46503887, 3.5,             !- Vertex 1
       22.95975622, 44.46503887, 3.5,             !- Vertex 2
       22.95975622, 51.91633588, 3.5,             !- Vertex 3
       26.69079247, 51.91633588, 3.5;             !- Vertex 4

   ! E, LR, Wall - 17.663 m2 - 90.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      E:LR_Wall_4_0_0,                            !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      E:LR,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9097562205, 44.465038872, 0,            !- Vertex 1
       31.9097562205, 49.5116698804, 0,           !- Vertex 2
       31.9097562205, 49.5116698804, 3.5,         !- Vertex 3
       31.9097562205, 44.465038872, 3.5;          !- Vertex 4

      ! Window, 1.714m2
      FenestrationSurface:Detailed, E:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         E:LR_Wall_4_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9097562205, 46.4171158208, .8,       !- Vertex 1
          31.9097562205, 47.5596497892, .8,       !- Vertex 2
          31.9097562205, 47.5596497892, 2.3,      !- Vertex 3
          31.9097562205, 46.4171158208, 2.3;      !- Vertex 4


! S - BR
Zone, S:BR,                                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    61.3234,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People S:BR,                           !- Name
      S:BR,                                       !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11569,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11569,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11569,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 11569,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, S:BR General lighting,                 !- Name
      S:BR,                                       !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#S:BR#GeneralLights;      !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, S:BR Infiltration,  !- Name
      S:BR,                                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001047,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, S:BR Nat Vent, !- Name
      S:BR,                                       !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .017034,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! S, BR, Ground floor - 20.372 m2 (Ground), Surface Area: 20.372m2
   BuildingSurface:Detailed,                      !- Surface
      S:BR_GroundFloor_0_0_0,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      S:BR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.959895612, 35.5198242295, 0,            !- Vertex 1
       19.0565266204, 35.5198242295, 0,           !- Vertex 2
       19.0565266204, 40.7387879756, 0,           !- Vertex 3
       22.959895612, 40.7387879756, 0;            !- Vertex 4

   ! S, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      S:BR_Ceiling_1_1_0,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S:BR,                                       !- Zone Name
      Surface, S1:BR_Floor_0_0_10078,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.05652662, 35.51982423, 3.5,             !- Vertex 1
       22.95989561, 35.51982423, 3.5,             !- Vertex 2
       22.95989561, 40.73878798, 3.5,             !- Vertex 3
       19.05652662, 40.73878798, 3.5;             !- Vertex 4

   ! S, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:BR_Floor_0_0_10078,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S1:BR,                                      !- Zone Name
      Surface, S:BR_Ceiling_1_1_0,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95989561, 35.51982423, 3.5,             !- Vertex 1
       19.05652662, 35.51982423, 3.5,             !- Vertex 2
       19.05652662, 40.73878798, 3.5,             !- Vertex 3
       22.95989561, 40.73878798, 3.5;             !- Vertex 4

   ! S, BR, Partition - 13.662 m2 (S, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      S:BR_Partition_2_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S:BR,                                       !- Zone Name
      Surface, S:LR_Partition_6_0_10079,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95989561, 40.7387879756, 0,             !- Vertex 1
       19.05652662, 40.7387879756, 0,             !- Vertex 2
       19.05652662, 40.7387879756, 3.5,           !- Vertex 3
       22.95989561, 40.7387879756, 3.5;           !- Vertex 4

   ! S, BR, Partition - 13.662 m2 (S, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S:LR_Partition_6_0_10079,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Surface, S:BR_Partition_2_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.05652662, 40.7387879756, 0,             !- Vertex 1
       22.95989561, 40.7387879756, 0,             !- Vertex 2
       22.95989561, 40.7387879756, 3.5,           !- Vertex 3
       19.05652662, 40.7387879756, 3.5;           !- Vertex 4

   ! S, BR, Partition - 18.266 m2 (S, LR), Surface Area: 18.2664
