   BuildingSurface:Detailed,                      !- Surface
      S:BR_Partition_3_0_0,                       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S:BR,                                       !- Zone Name
      Surface, S:LR_Partition_5_0_10080,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 40.73878798, 0,             !- Vertex 1
       19.0565266204, 35.51982423, 0,             !- Vertex 2
       19.0565266204, 35.51982423, 3.5,           !- Vertex 3
       19.0565266204, 40.73878798, 3.5;           !- Vertex 4

   ! S, BR, Partition - 18.266 m2 (S, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S:LR_Partition_5_0_10080,                   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Surface, S:BR_Partition_3_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 35.51982423, 0,             !- Vertex 1
       19.0565266204, 40.73878798, 0,             !- Vertex 2
       19.0565266204, 40.73878798, 3.5,           !- Vertex 3
       19.0565266204, 35.51982423, 3.5;           !- Vertex 4

   ! S, BR, Wall - 13.662 m2 - 180.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      S:BR_Wall_4_0_0,                            !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      S:BR,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 35.5198242295, 0,           !- Vertex 1
       22.959895612, 35.5198242295, 0,            !- Vertex 2
       22.959895612, 35.5198242295, 3.5,          !- Vertex 3
       19.0565266204, 35.5198242295, 3.5;         !- Vertex 4

      ! Window, 1.314m2
      FenestrationSurface:Detailed, S:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         S:BR_Wall_4_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.5703180662, 35.5198242295, .8,       !- Vertex 1
          21.4461041638, 35.5198242295, .8,       !- Vertex 2
          21.4461041638, 35.5198242295, 2.3,      !- Vertex 3
          20.5703180662, 35.5198242295, 2.3;      !- Vertex 4


! S - LR
Zone, S:LR,                                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.3707,                                     !- Zone volume
    52.1059,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People S:LR,                           !- Name
      S:LR,                                       !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 11576,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 11576,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 11576,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 11576,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, S:LR General lighting,                 !- Name
      S:LR,                                       !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#S:LR#GeneralLights;      !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, S:LR Miscellaneous gain,       !- Name
      Electricity,                                !- Fuel Type
      S:LR,                                       !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, S:LR Infiltration,  !- Name
      S:LR,                                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004669,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, S:LR Nat Vent, !- Name
      S:LR,                                       !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050659,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! S, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 4.811m2
   BuildingSurface:Detailed,                      !- Surface
      S:LR_GroundFloor_0_0_0,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       21.4611926204, 42.4691584395, 0,           !- Vertex 1
       19.0565266204, 42.4691584395, 0,           !- Vertex 2
       19.0565266204, 44.4698242295, 0,           !- Vertex 3
       21.4611926204, 44.4698242295, 0;           !- Vertex 4

   ! S, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 6.754m2
   BuildingSurface:Detailed,                      !- Surface
      S:LR_GroundFloor_0_0_1,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9598956104, 40.7387879795, 0,           !- Vertex 1
       19.0565266204, 40.7387879795, 0,           !- Vertex 2
       19.0565266204, 42.4691584395, 0,           !- Vertex 3
       22.9598956104, 42.4691584395, 0;           !- Vertex 4

   ! S, LR, Ground floor - 56.733 m2 (Ground), Surface Area: 45.167m2
   BuildingSurface:Detailed,                      !- Surface
      S:LR_GroundFloor_0_0_2,                     !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 35.5198242295, 0,           !- Vertex 1
       14.0098956104, 35.5198242295, 0,           !- Vertex 2
       14.0098956104, 44.4698242295, 0,           !- Vertex 3
       19.0565266204, 44.4698242295, 0;           !- Vertex 4

   ! S, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      S:LR_Ceiling_1_1_0,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Surface, S1:LR_Floor_0_0_10081,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 40.73878798, 3.5,             !- Vertex 1
       22.95989561, 40.73878798, 3.5,             !- Vertex 2
       22.95989561, 42.46915844, 3.5,             !- Vertex 3
       21.46119262, 42.46915844, 3.5;             !- Vertex 4

   ! S, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:LR_Floor_0_0_10081,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, S:LR_Ceiling_1_1_0,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95989561, 40.73878798, 3.5,             !- Vertex 1
       21.46119262, 40.73878798, 3.5,             !- Vertex 2
       21.46119262, 42.46915844, 3.5,             !- Vertex 3
       22.95989561, 42.46915844, 3.5;             !- Vertex 4

   ! S, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      S:LR_Ceiling_1_1_1,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Surface, S1:LR_Floor_0_0_10082,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00989561, 35.51982423, 3.5,             !- Vertex 1
       19.05652662, 35.51982423, 3.5,             !- Vertex 2
       19.05652662, 40.73878798, 3.5,             !- Vertex 3
       14.00989561, 40.73878798, 3.5;             !- Vertex 4

   ! S, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:LR_Floor_0_0_10082,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, S:LR_Ceiling_1_1_1,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.05652662, 35.51982423, 3.5,             !- Vertex 1
       14.00989561, 35.51982423, 3.5,             !- Vertex 2
       14.00989561, 40.73878798, 3.5,             !- Vertex 3
       19.05652662, 40.73878798, 3.5;             !- Vertex 4

   ! S, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      S:LR_Ceiling_1_1_2,                         !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Surface, S1:LR_Floor_0_0_10083,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00989561, 40.73878798, 3.5,             !- Vertex 1
       21.46119262, 40.73878798, 3.5,             !- Vertex 2
       21.46119262, 44.46982423, 3.5,             !- Vertex 3
       14.00989561, 44.46982423, 3.5;             !- Vertex 4

   ! S, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:LR_Floor_0_0_10083,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, S:LR_Ceiling_1_1_2,                !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 40.73878798, 3.5,             !- Vertex 1
       14.00989561, 40.73878798, 3.5,             !- Vertex 2
       14.00989561, 44.46982423, 3.5,             !- Vertex 3
       21.46119262, 44.46982423, 3.5;             !- Vertex 4

   ! S, LR, Wall - 17.663 m2 - 180.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      S:LR_Wall_4_0_0,                            !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      S:LR,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.009895612, 35.5198242295, 0,            !- Vertex 1
       19.0565266204, 35.5198242295, 0,           !- Vertex 2
       19.0565266204, 35.5198242295, 3.5,         !- Vertex 3
       14.009895612, 35.5198242295, 3.5;          !- Vertex 4

      ! Window, 1.714m2
      FenestrationSurface:Detailed, S:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         S:LR_Wall_4_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          15.9619558862, 35.5198242295, .8,       !- Vertex 1
          17.1044961638, 35.5198242295, .8,       !- Vertex 2
          17.1044961638, 35.5198242295, 2.3,      !- Vertex 3
          15.9619558862, 35.5198242295, 2.3;      !- Vertex 4


! Corridor 1 - Corridor
Zone, CORRIDOR1:CORRIDOR,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    173.3412,                                     !- Zone volume
    50.9827,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, CORRIDOR1:CORRIDOR General lighting,   !- Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      On 24/7,                                    !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#CORRIDOR1:CORRIDOR#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, CORRIDOR1:CORRIDOR Infiltration,  !- Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004438,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4535
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Ceiling_1_0_0,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Floor_0_0_10084,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 45.96786143, 7,               !- Vertex 1
       22.95848684, 45.96786143, 7,               !- Vertex 2
       22.95848684, 48.94219866, 7,               !- Vertex 3
       21.46119262, 48.94219866, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4535 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Floor_0_0_10084,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Ceiling_1_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 45.96786143, 7,               !- Vertex 1
       21.46119262, 45.96786143, 7,               !- Vertex 2
       21.46119262, 48.94219866, 7,               !- Vertex 3
       22.95848684, 48.94219866, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 8.9283
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Ceiling_1_0_1,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Floor_0_0_10085,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 44.46915844, 7,               !- Vertex 1
       21.46119262, 44.46915844, 7,               !- Vertex 2
       21.46119262, 45.96786143, 7,               !- Vertex 3
       15.50384636, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 8.9283 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Floor_0_0_10085,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Ceiling_1_0_1,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.46915844, 7,               !- Vertex 1
       15.50384636, 44.46915844, 7,               !- Vertex 2
       15.50384636, 45.96786143, 7,               !- Vertex 3
       21.46119262, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2386
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Ceiling_1_0_2,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Floor_0_0_10086,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 7,               !- Vertex 1
       22.95848684, 42.46915844, 7,               !- Vertex 2
       22.95848684, 45.96786143, 7,               !- Vertex 3
       21.46119262, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2386 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Floor_0_0_10086,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Ceiling_1_0_2,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 42.46915844, 7,               !- Vertex 1
       21.46119262, 42.46915844, 7,               !- Vertex 2
       21.46119262, 45.96786143, 7,               !- Vertex 3
       22.95848684, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4477
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Ceiling_1_0_3,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Floor_0_0_10087,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.96786143, 7,               !- Vertex 1
       15.50384636, 45.96786143, 7,               !- Vertex 2
       15.50384636, 48.94219866, 7,               !- Vertex 3
       14.00848684, 48.94219866, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4477 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Floor_0_0_10087,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Ceiling_1_0_3,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 45.96786143, 7,               !- Vertex 1
       14.00848684, 45.96786143, 7,               !- Vertex 2
       14.00848684, 48.94219866, 7,               !- Vertex 3
       15.50384636, 48.94219866, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2395
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Ceiling_1_0_4,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Floor_0_0_10088,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.46915844, 7,               !- Vertex 1
       15.50384636, 44.46915844, 7,               !- Vertex 2
       15.50384636, 45.96786143, 7,               !- Vertex 3
       12.00782105, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2395 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Floor_0_0_10088,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Ceiling_1_0_4,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 44.46915844, 7,               !- Vertex 1
       12.00782105, 44.46915844, 7,               !- Vertex 2
       12.00782105, 45.96786143, 7,               !- Vertex 3
       15.50384636, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4532
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Ceiling_1_0_5,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Floor_0_0_10089,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 48.94219866, 7,               !- Vertex 1
       22.95848684, 48.94219866, 7,               !- Vertex 2
       22.95848684, 51.91633588, 7,               !- Vertex 3
       21.46119262, 51.91633588, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4532 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Floor_0_0_10089,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Ceiling_1_0_5,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 48.94219866, 7,               !- Vertex 1
       21.46119262, 48.94219866, 7,               !- Vertex 2
       21.46119262, 51.91633588, 7,               !- Vertex 3
       22.95848684, 51.91633588, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 14.2116
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Ceiling_1_0_6,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Floor_0_0_10090,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 51.91633588, 7,               !- Vertex 1
       24.96042201, 51.91633588, 7,               !- Vertex 2
       24.96042201, 53.41915844, 7,               !- Vertex 3
       15.50384636, 53.41915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 14.2116 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Floor_0_0_10090,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Ceiling_1_0_6,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 7,               !- Vertex 1
       15.50384636, 51.91633588, 7,               !- Vertex 2
       15.50384636, 53.41915844, 7,               !- Vertex 3
       24.96042201, 53.41915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 9.6856
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Ceiling_1_0_7,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Floor_0_0_10091,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 48.94219866, 7,               !- Vertex 1
       15.50384636, 48.94219866, 7,               !- Vertex 2
       15.50384636, 55.41932904, 7,               !- Vertex 3
       14.00848684, 55.41932904, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Ceiling - 56.658 m2, Surface Area: 9.6856 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Floor_0_0_10091,         !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Ceiling_1_0_7,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 48.94219866, 7,               !- Vertex 1
       14.00848684, 48.94219866, 7,               !- Vertex 2
       14.00848684, 55.41932904, 7,               !- Vertex 3
       15.50384636, 55.41932904, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 5.260 m2 - 90.0°, Surface Area: 5.2455
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_2_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, E1:LR_Partition_8_0_10092,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 3.5,             !- Vertex 1
       24.96042201, 53.41503887, 3.5,             !- Vertex 2
       24.96042201, 53.41503887, 7,               !- Vertex 3
       24.96042201, 51.91633588, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 5.260 m2 - 90.0°, Surface Area: 5.2455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:LR_Partition_8_0_10092,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.41503887, 3.5,             !- Vertex 1
       24.96042201, 51.91633588, 3.5,             !- Vertex 2
       24.96042201, 51.91633588, 7,               !- Vertex 3
       24.96042201, 53.41503887, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 33.098 m2 - 0.0°, Surface Area: 7.0068
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_3_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, NE1:LR_Partition_2_0_10093,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.41915844, 3.5,             !- Vertex 1
       22.95848684, 53.41915844, 3.5,             !- Vertex 2
       22.95848684, 53.41915844, 7,               !- Vertex 3
       24.96042201, 53.41915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 33.098 m2 - 0.0°, Surface Area: 7.0068 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE1:LR_Partition_2_0_10093,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.41915844, 3.5,             !- Vertex 1
       24.96042201, 53.41915844, 3.5,             !- Vertex 2
       24.96042201, 53.41915844, 7,               !- Vertex 3
       22.95848684, 53.41915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 33.098 m2 - 0.0°, Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_3_1_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, N1:LR_Partition_2_0_10094,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.41915844, 3.5,             !- Vertex 1
       15.50718983, 53.41915844, 3.5,             !- Vertex 2
       15.50718983, 53.41915844, 7,               !- Vertex 3
       22.95848684, 53.41915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 33.098 m2 - 0.0°, Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:LR_Partition_2_0_10094,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_3_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50718983, 53.41915844, 3.5,             !- Vertex 1
       22.95848684, 53.41915844, 3.5,             !- Vertex 2
       22.95848684, 53.41915844, 7,               !- Vertex 3
       15.50718983, 53.41915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 7.001 m2 (N 1, LR), Surface Area: 7.0006
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_4_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, N1:LR_Partition_9_0_10095,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 53.41915844, 3.5,             !- Vertex 1
       15.50384636, 55.41932904, 3.5,             !- Vertex 2
       15.50384636, 55.41932904, 7,               !- Vertex 3
       15.50384636, 53.41915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 7.001 m2 (N 1, LR), Surface Area: 7.0006 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:LR_Partition_9_0_10095,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 55.41932904, 3.5,             !- Vertex 1
       15.50384636, 53.41915844, 3.5,             !- Vertex 2
       15.50384636, 53.41915844, 7,               !- Vertex 3
       15.50384636, 55.41932904, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 5.234 m2 (N 1, LR), Surface Area: 5.2338
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_5_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, N1:LR_Partition_8_0_10096,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 55.41932904, 3.5,             !- Vertex 1
       14.00848684, 55.41932904, 3.5,             !- Vertex 2
       14.00848684, 55.41932904, 7,               !- Vertex 3
       15.50384636, 55.41932904, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 5.234 m2 (N 1, LR), Surface Area: 5.2338 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:LR_Partition_8_0_10096,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 55.41932904, 3.5,             !- Vertex 1
       15.50384636, 55.41932904, 3.5,             !- Vertex 2
       15.50384636, 55.41932904, 7,               !- Vertex 3
       14.00848684, 55.41932904, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 33.080 m2 (W 1, LR, NW 1, LR), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_6_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, W1:LR_Partition_2_0_10097,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 53.41915844, 3.5,             !- Vertex 1
       14.00848684, 45.96786143, 3.5,             !- Vertex 2
       14.00848684, 45.96786143, 7,               !- Vertex 3
       14.00848684, 53.41915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 33.080 m2 (W 1, LR, NW 1, LR), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:LR_Partition_2_0_10097,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.96786143, 3.5,             !- Vertex 1
       14.00848684, 53.41915844, 3.5,             !- Vertex 2
       14.00848684, 53.41915844, 7,               !- Vertex 3
       14.00848684, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 33.080 m2 (W 1, LR, NW 1, LR), Surface Area: 7.0006
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_6_1_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, NW1:LR_Partition_2_0_10098,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 55.41932904, 3.5,             !- Vertex 1
       14.00848684, 53.41915844, 3.5,             !- Vertex 2
       14.00848684, 53.41915844, 7,               !- Vertex 3
       14.00848684, 55.41932904, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 33.080 m2 (W 1, LR, NW 1, LR), Surface Area: 7.0006 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW1:LR_Partition_2_0_10098,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_6_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 53.41915844, 3.5,             !- Vertex 1
       14.00848684, 55.41932904, 3.5,             !- Vertex 2
       14.00848684, 55.41932904, 7,               !- Vertex 3
       14.00848684, 53.41915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 7.002 m2 (W 1, LR), Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_7_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, W1:LR_Partition_9_0_10099,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.96786143, 3.5,             !- Vertex 1
       12.00782105, 45.96786143, 3.5,             !- Vertex 2
       12.00782105, 45.96786143, 7,               !- Vertex 3
       14.00848684, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 7.002 m2 (W 1, LR), Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:LR_Partition_9_0_10099,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 45.96786143, 3.5,             !- Vertex 1
       14.00848684, 45.96786143, 3.5,             !- Vertex 2
       14.00848684, 45.96786143, 7,               !- Vertex 3
       12.00782105, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 5.245 m2 (W 1, LR), Surface Area: 5.2455
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_8_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, W1:LR_Partition_8_0_10100,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 45.96786143, 3.5,             !- Vertex 1
       12.00782105, 44.46915844, 3.5,             !- Vertex 2
       12.00782105, 44.46915844, 7,               !- Vertex 3
       12.00782105, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 5.245 m2 (W 1, LR), Surface Area: 5.2455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:LR_Partition_8_0_10100,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.46915844, 3.5,             !- Vertex 1
       12.00782105, 45.96786143, 3.5,             !- Vertex 2
       12.00782105, 45.96786143, 7,               !- Vertex 3
       12.00782105, 44.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 33.087 m2 - 180.0°, Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_9_0_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, SW1:LR_Partition_3_0_10101,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.46915844, 3.5,             !- Vertex 1
       14.00848684, 44.46915844, 3.5,             !- Vertex 2
       14.00848684, 44.46915844, 7,               !- Vertex 3
       12.00782105, 44.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 33.087 m2 - 180.0°, Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW1:LR_Partition_3_0_10101,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 44.46915844, 3.5,             !- Vertex 1
       12.00782105, 44.46915844, 3.5,             !- Vertex 2
       12.00782105, 44.46915844, 7,               !- Vertex 3
       14.00848684, 44.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 33.087 m2 - 180.0°, Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_9_1_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, S1:LR_Partition_2_0_10102,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00989561, 44.46915844, 3.5,             !- Vertex 1
       21.46119262, 44.46915844, 3.5,             !- Vertex 2
       21.46119262, 44.46915844, 7,               !- Vertex 3
       14.00989561, 44.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 33.087 m2 - 180.0°, Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:LR_Partition_2_0_10102,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_9_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.46915844, 3.5,             !- Vertex 1
       14.00989561, 44.46915844, 3.5,             !- Vertex 2
       14.00989561, 44.46915844, 7,               !- Vertex 3
       21.46119262, 44.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 7.000 m2 (S 1, LR), Surface Area: 7
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_10_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, S1:LR_Partition_9_0_10103,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.46915844, 3.5,             !- Vertex 1
       21.46119262, 42.46915844, 3.5,             !- Vertex 2
       21.46119262, 42.46915844, 7,               !- Vertex 3
       21.46119262, 44.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 7.000 m2 (S 1, LR), Surface Area: 7 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:LR_Partition_9_0_10103,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 3.5,             !- Vertex 1
       21.46119262, 44.46915844, 3.5,             !- Vertex 2
       21.46119262, 44.46915844, 7,               !- Vertex 3
       21.46119262, 42.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 5.241 m2 (S 1, LR), Surface Area: 5.2405
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_11_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, S1:LR_Partition_8_0_10104,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 3.5,             !- Vertex 1
       22.95848684, 42.46915844, 3.5,             !- Vertex 2
       22.95848684, 42.46915844, 7,               !- Vertex 3
       21.46119262, 42.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 5.241 m2 (S 1, LR), Surface Area: 5.2405 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:LR_Partition_8_0_10104,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_11_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 42.46915844, 3.5,             !- Vertex 1
       21.46119262, 42.46915844, 3.5,             !- Vertex 2
       21.46119262, 42.46915844, 7,               !- Vertex 3
       22.95848684, 42.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 33.065 m2 (SE 1, LR, E 1, LR), Surface Area: 7
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_12_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, SE1:LR_Partition_3_0_10105,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 42.46915844, 3.5,             !- Vertex 1
       22.95848684, 44.46915844, 3.5,             !- Vertex 2
       22.95848684, 44.46915844, 7,               !- Vertex 3
       22.95848684, 42.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 33.065 m2 (SE 1, LR, E 1, LR), Surface Area: 7 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE1:LR_Partition_3_0_10105,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_12_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 44.46915844, 3.5,             !- Vertex 1
       22.95848684, 42.46915844, 3.5,             !- Vertex 2
       22.95848684, 42.46915844, 7,               !- Vertex 3
       22.95848684, 44.46915844, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 33.065 m2 (SE 1, LR, E 1, LR), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_12_1_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, E1:LR_Partition_2_0_10106,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 44.46503887, 3.5,             !- Vertex 1
       22.95848684, 51.91633588, 3.5,             !- Vertex 2
       22.95848684, 51.91633588, 7,               !- Vertex 3
       22.95848684, 44.46503887, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 33.065 m2 (SE 1, LR, E 1, LR), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:LR_Partition_2_0_10106,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_12_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 51.91633588, 3.5,             !- Vertex 1
       22.95848684, 44.46503887, 3.5,             !- Vertex 2
       22.95848684, 44.46503887, 7,               !- Vertex 3
       22.95848684, 51.91633588, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 7.007 m2 - 180.0°, Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_13_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, E1:LR_Partition_9_0_10107,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 51.91633588, 3.5,             !- Vertex 1
       24.96042201, 51.91633588, 3.5,             !- Vertex 2
       24.96042201, 51.91633588, 7,               !- Vertex 3
       22.95975622, 51.91633588, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Wall - 7.007 m2 - 180.0°, Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:LR_Partition_9_0_10107,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_13_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 3.5,             !- Vertex 1
       22.95975622, 51.91633588, 3.5,             !- Vertex 2
       22.95975622, 51.91633588, 7,               !- Vertex 3
       24.96042201, 51.91633588, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 20.851 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8507
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_16_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_3_0_10108,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 51.91633588, 3.5,             !- Vertex 1
       21.46119262, 51.91633588, 3.5,             !- Vertex 2
       21.46119262, 51.91633588, 7,               !- Vertex 3
       15.50384636, 51.91633588, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 20.851 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8507 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ELEVATORANDSTAIRS2:ZONE1_Partition_3_0_10108,  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_16_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 51.91633588, 3.5,             !- Vertex 1
       15.50384636, 51.91633588, 3.5,             !- Vertex 2
       15.50384636, 51.91633588, 7,               !- Vertex 3
       21.46119262, 51.91633588, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 20.820 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8197
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_17_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_4_0_10109,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 45.96786143, 3.5,             !- Vertex 1
       15.50384636, 51.91633588, 3.5,             !- Vertex 2
       15.50384636, 51.91633588, 7,               !- Vertex 3
       15.50384636, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 20.820 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8197 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ELEVATORANDSTAIRS2:ZONE1_Partition_4_0_10109,  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_17_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 51.91633588, 3.5,             !- Vertex 1
       15.50384636, 45.96786143, 3.5,             !- Vertex 2
       15.50384636, 45.96786143, 7,               !- Vertex 3
       15.50384636, 51.91633588, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 20.851 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8507
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_18_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_5_0_10110,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 45.96786143, 3.5,             !- Vertex 1
       15.50384636, 45.96786143, 3.5,             !- Vertex 2
       15.50384636, 45.96786143, 7,               !- Vertex 3
       21.46119262, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 20.851 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8507 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ELEVATORANDSTAIRS2:ZONE1_Partition_5_0_10110,  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_18_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 45.96786143, 3.5,             !- Vertex 1
       21.46119262, 45.96786143, 3.5,             !- Vertex 2
       21.46119262, 45.96786143, 7,               !- Vertex 3
       15.50384636, 45.96786143, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 20.820 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8197
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR1:CORRIDOR_Partition_19_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      CORRIDOR1:CORRIDOR,                         !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_2_0_10111,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 51.91633588, 3.5,             !- Vertex 1
       21.46119262, 45.96786143, 3.5,             !- Vertex 2
       21.46119262, 45.96786143, 7,               !- Vertex 3
       21.46119262, 51.91633588, 7;               !- Vertex 4

   ! Corridor 1, Corridor, Partition - 20.820 m2 (Elevator and Stairs 2, Zone 1), Surface Area: 20.8197 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ELEVATORANDSTAIRS2:ZONE1_Partition_2_0_10111,  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR1:CORRIDOR_Partition_19_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 45.96786143, 3.5,             !- Vertex 1
       21.46119262, 51.91633588, 3.5,             !- Vertex 2
       21.46119262, 51.91633588, 7,               !- Vertex 3
       21.46119262, 45.96786143, 7;               !- Vertex 4


! SW 1 - BR
Zone, SW1:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SW1:BR,                         !- Name
      SW1:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12246,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12246,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12246,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12246,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SW1:BR General lighting,               !- Name
      SW1:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SW1:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, SW1:BR Infiltration,  !- Name
      SW1:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SW1:BR Nat Vent,  !- Name
      SW1:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SW 1, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      SW1:BR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SW1:BR,                                     !- Zone Name
      Surface, SW2:BR_Floor_0_0_10112,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 35.51915844, 7,                !- Vertex 1
       10.27745059, 35.51915844, 7,               !- Vertex 2
       10.27745059, 39.41916158, 7,               !- Vertex 3
       5.05848684, 39.41916158, 7;                !- Vertex 4

   ! SW 1, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW2:BR_Floor_0_0_10112,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SW2:BR,                                     !- Zone Name
      Surface, SW1:BR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 35.51915844, 7,               !- Vertex 1
       5.05848684, 35.51915844, 7,                !- Vertex 2
       5.05848684, 39.41916158, 7,                !- Vertex 3
       10.27745059, 39.41916158, 7;               !- Vertex 4

   ! SW 1, BR, Partition - 13.650 m2 (SW 1, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      SW1:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW1:BR,                                     !- Zone Name
      Surface, SW1:LR_Partition_6_0_10113,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 35.51915844, 3.5,           !- Vertex 1
       10.2774505862, 39.41916158, 3.5,           !- Vertex 2
       10.2774505862, 39.41916158, 7,             !- Vertex 3
       10.2774505862, 35.51915844, 7;             !- Vertex 4

   ! SW 1, BR, Partition - 13.650 m2 (SW 1, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW1:LR_Partition_6_0_10113,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Surface, SW1:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 39.41916158, 3.5,           !- Vertex 1
       10.2774505862, 35.51915844, 3.5,           !- Vertex 2
       10.2774505862, 35.51915844, 7,             !- Vertex 3
       10.2774505862, 39.41916158, 7;             !- Vertex 4

   ! SW 1, BR, Partition - 18.266 m2 (SW 1, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SW1:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW1:BR,                                     !- Zone Name
      Surface, SW1:LR_Partition_5_0_10114,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 39.4191615772, 3.5,           !- Vertex 1
       5.05848684, 39.4191615772, 3.5,            !- Vertex 2
       5.05848684, 39.4191615772, 7,              !- Vertex 3
       10.27745059, 39.4191615772, 7;             !- Vertex 4

   ! SW 1, BR, Partition - 18.266 m2 (SW 1, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW1:LR_Partition_5_0_10114,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Surface, SW1:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 39.4191615772, 3.5,            !- Vertex 1
       10.27745059, 39.4191615772, 3.5,           !- Vertex 2
       10.27745059, 39.4191615772, 7,             !- Vertex 3
       5.05848684, 39.4191615772, 7;              !- Vertex 4

   ! SW 1, BR, Wall - 13.650 m2 - 270.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      SW1:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW1:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 39.4191615772, 3.5,          !- Vertex 1
       5.0584868402, 35.5191584383, 3.5,          !- Vertex 2
       5.0584868402, 35.5191584383, 7,            !- Vertex 3
       5.0584868402, 39.4191615772, 7;            !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, SW1:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW1:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 38.0491750325, 4.4,       !- Vertex 1
          5.0584868402, 37.2900449875, 4.4,       !- Vertex 2
          5.0584868402, 37.2900449875, 5.9,       !- Vertex 3
          5.0584868402, 38.0491750325, 5.9;       !- Vertex 4

   ! SW 1, BR, Wall - 18.266 m2 - 180.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      SW1:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW1:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 35.5191584383, 3.5,          !- Vertex 1
       10.2774505862, 35.5191584383, 3.5,         !- Vertex 2
       10.2774505862, 35.5191584383, 7,           !- Vertex 3
       5.0584868402, 35.5191584383, 7;            !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, SW1:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW1:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.33937149, 35.5191584383, 4.4,         !- Vertex 1
          8.39746594, 35.5191584383, 4.4,         !- Vertex 2
          8.39746594, 35.5191584383, 5.9,         !- Vertex 3
          7.33937149, 35.5191584383, 5.9;         !- Vertex 4


! SW 1 - LR
Zone, SW1:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5315,                                     !- Zone volume
    53.6857,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SW1:LR,                         !- Name
      SW1:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12253,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12253,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12253,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12253,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SW1:LR General lighting,               !- Name
      SW1:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SW1:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SW1:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      SW1:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SW1:LR Infiltration,  !- Name
      SW1:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SW1:LR Nat Vent,  !- Name
      SW1:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SW 1, LR, Ceiling - 59.749 m2, Surface Area: 26.3558
   BuildingSurface:Detailed,                      !- Surface
      SW1:LR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Surface, SW2:LR_Floor_0_0_10115,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 39.41916158, 7,                !- Vertex 1
       10.27745059, 39.41916158, 7,               !- Vertex 2
       10.27745059, 44.46915844, 7,               !- Vertex 3
       5.05848684, 44.46915844, 7;                !- Vertex 4

   ! SW 1, LR, Ceiling - 59.749 m2, Surface Area: 26.3558 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW2:LR_Floor_0_0_10115,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Surface, SW1:LR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 39.41916158, 7,               !- Vertex 1
       5.05848684, 39.41916158, 7,                !- Vertex 2
       5.05848684, 44.46915844, 7,                !- Vertex 3
       10.27745059, 44.46915844, 7;               !- Vertex 4

   ! SW 1, LR, Ceiling - 59.749 m2, Surface Area: 33.3928
   BuildingSurface:Detailed,                      !- Surface
      SW1:LR_Ceiling_1_0_1,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Surface, SW2:LR_Floor_0_0_10116,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 35.51915844, 7,               !- Vertex 1
       14.00848684, 35.51915844, 7,               !- Vertex 2
       14.00848684, 44.46915844, 7,               !- Vertex 3
       10.27745059, 44.46915844, 7;               !- Vertex 4

   ! SW 1, LR, Ceiling - 59.749 m2, Surface Area: 33.3928 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW2:LR_Floor_0_0_10116,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Surface, SW1:LR_Ceiling_1_0_1,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 35.51915844, 7,               !- Vertex 1
       10.27745059, 35.51915844, 7,               !- Vertex 2
       10.27745059, 44.46915844, 7,               !- Vertex 3
       14.00848684, 44.46915844, 7;               !- Vertex 4

   ! SW 1, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 31.3227
   BuildingSurface:Detailed,                      !- Surface
      SW1:LR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Surface, S1:LR_Partition_3_0_10117,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 35.51982423, 3.5,           !- Vertex 1
       14.0084868402, 44.46915844, 3.5,           !- Vertex 2
       14.0084868402, 44.46915844, 7,             !- Vertex 3
       14.0084868402, 35.51982423, 7;             !- Vertex 4

   ! SW 1, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 31.3227 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:LR_Partition_3_0_10117,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, SW1:LR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 44.46915844, 3.5,           !- Vertex 1
       14.0084868402, 35.51982423, 3.5,           !- Vertex 2
       14.0084868402, 35.51982423, 7,             !- Vertex 3
       14.0084868402, 44.46915844, 7;             !- Vertex 4

   ! SW 1, LR, Partition - 31.325 m2 (W 1, BR, W 1, LR, Corridor 1, Corridor), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SW1:LR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Surface, W1:BR_Partition_5_0_10118,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.4691584383, 3.5,           !- Vertex 1
       5.05848684, 44.4691584383, 3.5,            !- Vertex 2
       5.05848684, 44.4691584383, 7,              !- Vertex 3
       10.27745059, 44.4691584383, 7;             !- Vertex 4

   ! SW 1, LR, Partition - 31.325 m2 (W 1, BR, W 1, LR, Corridor 1, Corridor), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:BR_Partition_5_0_10118,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W1:BR,                                      !- Zone Name
      Surface, SW1:LR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 44.4691584383, 3.5,            !- Vertex 1
       10.27745059, 44.4691584383, 3.5,           !- Vertex 2
       10.27745059, 44.4691584383, 7,             !- Vertex 3
       5.05848684, 44.4691584383, 7;              !- Vertex 4

   ! SW 1, LR, Partition - 31.325 m2 (W 1, BR, W 1, LR, Corridor 1, Corridor), Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      SW1:LR_Partition_3_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Surface, W1:LR_Partition_7_0_10119,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.4691584383, 3.5,           !- Vertex 1
       10.27745059, 44.4691584383, 3.5,           !- Vertex 2
       10.27745059, 44.4691584383, 7,             !- Vertex 3
       12.00782105, 44.4691584383, 7;             !- Vertex 4

   ! SW 1, LR, Partition - 31.325 m2 (W 1, BR, W 1, LR, Corridor 1, Corridor), Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:LR_Partition_7_0_10119,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, SW1:LR_Partition_3_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.4691584383, 3.5,           !- Vertex 1
       12.00782105, 44.4691584383, 3.5,           !- Vertex 2
       12.00782105, 44.4691584383, 7,             !- Vertex 3
       10.27745059, 44.4691584383, 7;             !- Vertex 4

   ! SW 1, LR, Wall - 17.675 m2 - 270.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      SW1:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 44.4691584383, 3.5,          !- Vertex 1
       5.0584868402, 39.4191615772, 3.5,          !- Vertex 2
       5.0584868402, 39.4191615772, 7,            !- Vertex 3
       5.0584868402, 44.4691584383, 7;            !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, SW1:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW1:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 42.4994929875, 4.4,       !- Vertex 1
          5.0584868402, 41.3888270325, 4.4,       !- Vertex 2
          5.0584868402, 41.3888270325, 5.9,       !- Vertex 3
          5.0584868402, 42.4994929875, 5.9;       !- Vertex 4

   ! SW 1, LR, Wall - 13.059 m2 - 180.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      SW1:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW1:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 35.5191584383, 3.5,         !- Vertex 1
       14.0084868402, 35.5191584383, 3.5,         !- Vertex 2
       14.0084868402, 35.5191584383, 7,           !- Vertex 3
       10.2774505862, 35.5191584383, 7;           !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, SW1:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW1:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.7371064096, 35.5191584383, 4.4,      !- Vertex 1
          12.5488012004, 35.5191584383, 4.4,      !- Vertex 2
          12.5488012004, 35.5191584383, 5.9,      !- Vertex 3
          11.7371064096, 35.5191584383, 5.9;      !- Vertex 4


! W 1 - BR
Zone, W1:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5713,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People W1:BR,                          !- Name
      W1:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12275,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12275,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12275,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12275,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, W1:BR General lighting,                !- Name
      W1:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#W1:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, W1:BR Infiltration,  !- Name
      W1:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001017,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, W1:BR Nat Vent,!- Name
      W1:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016548,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! W 1, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      W1:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W1:BR,                                      !- Zone Name
      Surface, W2:BR_Floor_0_0_10120,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 44.46915844, 7,                !- Vertex 1
       10.27745059, 44.46915844, 7,               !- Vertex 2
       10.27745059, 48.37252743, 7,               !- Vertex 3
       5.05848684, 48.37252743, 7;                !- Vertex 4

   ! W 1, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W2:BR_Floor_0_0_10120,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W2:BR,                                      !- Zone Name
      Surface, W1:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.46915844, 7,               !- Vertex 1
       5.05848684, 44.46915844, 7,                !- Vertex 2
       5.05848684, 48.37252743, 7,                !- Vertex 3
       10.27745059, 48.37252743, 7;               !- Vertex 4

   ! W 1, BR, Partition - 13.662 m2 (W 1, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      W1:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W1:BR,                                      !- Zone Name
      Surface, W1:LR_Partition_6_0_10121,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 44.46915844, 3.5,           !- Vertex 1
       10.2774505862, 48.37252743, 3.5,           !- Vertex 2
       10.2774505862, 48.37252743, 7,             !- Vertex 3
       10.2774505862, 44.46915844, 7;             !- Vertex 4

   ! W 1, BR, Partition - 13.662 m2 (W 1, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:LR_Partition_6_0_10121,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, W1:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 48.37252743, 3.5,           !- Vertex 1
       10.2774505862, 44.46915844, 3.5,           !- Vertex 2
       10.2774505862, 44.46915844, 7,             !- Vertex 3
       10.2774505862, 48.37252743, 7;             !- Vertex 4

   ! W 1, BR, Partition - 18.266 m2 (W 1, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      W1:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W1:BR,                                      !- Zone Name
      Surface, W1:LR_Partition_5_0_10122,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 48.3725274299, 3.5,           !- Vertex 1
       5.05848684, 48.3725274299, 3.5,            !- Vertex 2
       5.05848684, 48.3725274299, 7,              !- Vertex 3
       10.27745059, 48.3725274299, 7;             !- Vertex 4

   ! W 1, BR, Partition - 18.266 m2 (W 1, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W1:LR_Partition_5_0_10122,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, W1:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 48.3725274299, 3.5,            !- Vertex 1
       10.27745059, 48.3725274299, 3.5,           !- Vertex 2
       10.27745059, 48.3725274299, 7,             !- Vertex 3
       5.05848684, 48.3725274299, 7;              !- Vertex 4

   ! W 1, BR, Wall - 13.662 m2 - 270.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      W1:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      W1:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 48.3725274299, 3.5,          !- Vertex 1
       5.0584868402, 44.4691584383, 3.5,          !- Vertex 2
       5.0584868402, 44.4691584383, 7,            !- Vertex 3
       5.0584868402, 48.3725274299, 7;            !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, W1:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         W1:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 46.8462247539, 4.4,       !- Vertex 1
          5.0584868402, 45.9954611161, 4.4,       !- Vertex 2
          5.0584868402, 45.9954611161, 5.9,       !- Vertex 3
          5.0584868402, 46.8462247539, 5.9;       !- Vertex 4


! W 1 - LR
Zone, W1:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1638,                                     !- Zone volume
    52.107,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People W1:LR,                          !- Name
      W1:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12282,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12282,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12282,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12282,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, W1:LR General lighting,                !- Name
      W1:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#W1:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, W1:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      W1:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, W1:LR Infiltration,  !- Name
      W1:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003024,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, W1:LR Nat Vent,!- Name
      W1:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049212,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! W 1, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      W1:LR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, W2:LR_Floor_0_0_10123,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.46915844, 7,               !- Vertex 1
       12.00782105, 44.46915844, 7,               !- Vertex 2
       12.00782105, 45.96786143, 7,               !- Vertex 3
       10.27745059, 45.96786143, 7;               !- Vertex 4

   ! W 1, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W2:LR_Floor_0_0_10123,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, W1:LR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.46915844, 7,               !- Vertex 1
       10.27745059, 44.46915844, 7,               !- Vertex 2
       10.27745059, 45.96786143, 7,               !- Vertex 3
       12.00782105, 45.96786143, 7;               !- Vertex 4

   ! W 1, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      W1:LR_Ceiling_1_0_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, W2:LR_Floor_0_0_10124,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 48.37252743, 7,                !- Vertex 1
       10.27745059, 48.37252743, 7,               !- Vertex 2
       10.27745059, 53.41915844, 7,               !- Vertex 3
       5.05848684, 53.41915844, 7;                !- Vertex 4

   ! W 1, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W2:LR_Floor_0_0_10124,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, W1:LR_Ceiling_1_0_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 48.37252743, 7,               !- Vertex 1
       5.05848684, 48.37252743, 7,                !- Vertex 2
       5.05848684, 53.41915844, 7,                !- Vertex 3
       10.27745059, 53.41915844, 7;               !- Vertex 4

   ! W 1, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      W1:LR_Ceiling_1_0_2,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, W2:LR_Floor_0_0_10125,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 45.96786143, 7,               !- Vertex 1
       14.00848684, 45.96786143, 7,               !- Vertex 2
       14.00848684, 53.41915844, 7,               !- Vertex 3
       10.27745059, 53.41915844, 7;               !- Vertex 4

   ! W 1, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W2:LR_Floor_0_0_10125,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, W1:LR_Ceiling_1_0_2,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.96786143, 7,               !- Vertex 1
       10.27745059, 45.96786143, 7,               !- Vertex 2
       10.27745059, 53.41915844, 7,               !- Vertex 3
       14.00848684, 53.41915844, 7;               !- Vertex 4

   ! W 1, LR, Partition - 31.325 m2 (NW 1, LR), Surface Area: 31.325
   BuildingSurface:Detailed,                      !- Surface
      W1:LR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Surface, NW1:LR_Partition_3_0_10126,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 53.4191584383, 3.5,           !- Vertex 1
       5.05848684, 53.4191584383, 3.5,            !- Vertex 2
       5.05848684, 53.4191584383, 7,              !- Vertex 3
       14.00848684, 53.4191584383, 7;             !- Vertex 4

   ! W 1, LR, Partition - 31.325 m2 (NW 1, LR), Surface Area: 31.325 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW1:LR_Partition_3_0_10126,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Surface, W1:LR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 53.4191584383, 3.5,            !- Vertex 1
       14.00848684, 53.4191584383, 3.5,           !- Vertex 2
       14.00848684, 53.4191584383, 7,             !- Vertex 3
       5.05848684, 53.4191584383, 7;              !- Vertex 4

   ! W 1, LR, Wall - 17.663 m2 - 270.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      W1:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      W1:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 53.4191584383, 3.5,          !- Vertex 1
       5.0584868402, 48.3725274299, 3.5,          !- Vertex 2
       5.0584868402, 48.3725274299, 7,            !- Vertex 3
       5.0584868402, 53.4191584383, 7;            !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, W1:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         W1:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 51.4507944495, 4.4,       !- Vertex 1
          5.0584868402, 50.3408914205, 4.4,       !- Vertex 2
          5.0584868402, 50.3408914205, 5.9,       !- Vertex 3
          5.0584868402, 51.4507944495, 5.9;       !- Vertex 4


! SE 1 - BR
Zone, SE1:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SE1:BR,                         !- Name
      SE1:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12304,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12304,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12304,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12304,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SE1:BR General lighting,               !- Name
      SE1:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SE1:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, SE1:BR Infiltration,  !- Name
      SE1:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SE1:BR Nat Vent,  !- Name
      SE1:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SE 1, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      SE1:BR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SE1:BR,                                     !- Zone Name
      Surface, SE2:BR_Floor_0_0_10127,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 35.51915844, 7,                !- Vertex 1
       31.90848684, 35.51915844, 7,               !- Vertex 2
       31.90848684, 40.73812218, 7,               !- Vertex 3
       28.0084837, 40.73812218, 7;                !- Vertex 4

   ! SE 1, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE2:BR_Floor_0_0_10127,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SE2:BR,                                     !- Zone Name
      Surface, SE1:BR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 35.51915844, 7,               !- Vertex 1
       28.0084837, 35.51915844, 7,                !- Vertex 2
       28.0084837, 40.73812218, 7,                !- Vertex 3
       31.90848684, 40.73812218, 7;               !- Vertex 4

   ! SE 1, BR, Partition - 13.650 m2 (SE 1, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      SE1:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE1:BR,                                     !- Zone Name
      Surface, SE1:LR_Partition_6_0_10128,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 40.7381221844, 3.5,           !- Vertex 1
       28.0084837, 40.7381221844, 3.5,            !- Vertex 2
       28.0084837, 40.7381221844, 7,              !- Vertex 3
       31.90848684, 40.7381221844, 7;             !- Vertex 4

   ! SE 1, BR, Partition - 13.650 m2 (SE 1, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE1:LR_Partition_6_0_10128,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Surface, SE1:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 40.7381221844, 3.5,            !- Vertex 1
       31.90848684, 40.7381221844, 3.5,           !- Vertex 2
       31.90848684, 40.7381221844, 7,             !- Vertex 3
       28.0084837, 40.7381221844, 7;              !- Vertex 4

   ! SE 1, BR, Partition - 18.266 m2 (SE 1, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SE1:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE1:BR,                                     !- Zone Name
      Surface, SE1:LR_Partition_5_0_10129,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 40.73812218, 3.5,           !- Vertex 1
       28.0084837013, 35.51915844, 3.5,           !- Vertex 2
       28.0084837013, 35.51915844, 7,             !- Vertex 3
       28.0084837013, 40.73812218, 7;             !- Vertex 4

   ! SE 1, BR, Partition - 18.266 m2 (SE 1, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE1:LR_Partition_5_0_10129,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Surface, SE1:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 35.51915844, 3.5,           !- Vertex 1
       28.0084837013, 40.73812218, 3.5,           !- Vertex 2
       28.0084837013, 40.73812218, 7,             !- Vertex 3
       28.0084837013, 35.51915844, 7;             !- Vertex 4

   ! SE 1, BR, Wall - 13.650 m2 - 180.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      SE1:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE1:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 35.5191584383, 3.5,         !- Vertex 1
       31.9084868402, 35.5191584383, 3.5,         !- Vertex 2
       31.9084868402, 35.5191584383, 7,           !- Vertex 3
       28.0084837013, 35.5191584383, 7;           !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, SE1:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE1:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          29.3784702475, 35.5191584383, 4.4,      !- Vertex 1
          30.1376002925, 35.5191584383, 4.4,      !- Vertex 2
          30.1376002925, 35.5191584383, 5.9,      !- Vertex 3
          29.3784702475, 35.5191584383, 5.9;      !- Vertex 4

   ! SE 1, BR, Wall - 18.266 m2 - 90.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      SE1:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE1:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 35.5191584383, 3.5,         !- Vertex 1
       31.9084868402, 40.7381221844, 3.5,         !- Vertex 2
       31.9084868402, 40.7381221844, 7,           !- Vertex 3
       31.9084868402, 35.5191584383, 7;           !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, SE1:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE1:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 37.8000430861, 4.4,      !- Vertex 1
          31.9084868402, 38.8581375339, 4.4,      !- Vertex 2
          31.9084868402, 38.8581375339, 5.9,      !- Vertex 3
          31.9084868402, 37.8000430861, 5.9;      !- Vertex 4


! SE 1 - LR
Zone, SE1:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5299,                                     !- Zone volume
    53.6853,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SE1:LR,                         !- Name
      SE1:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12311,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12311,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12311,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12311,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SE1:LR General lighting,               !- Name
      SE1:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SE1:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SE1:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      SE1:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SE1:LR Infiltration,  !- Name
      SE1:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SE1:LR Nat Vent,  !- Name
      SE1:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SE 1, LR, Ceiling/roof - 59.749 m2, Surface Area: 26.3558
   BuildingSurface:Detailed,                      !- Surface
      SE1:LR_Ceiling_1_2_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Surface, SE2:LR_Floor_0_0_10130,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 35.51915844, 7,               !- Vertex 1
       28.0084837, 35.51915844, 7,                !- Vertex 2
       28.0084837, 40.73812218, 7,                !- Vertex 3
       22.95848684, 40.73812218, 7;               !- Vertex 4

   ! SE 1, LR, Ceiling/roof - 59.749 m2, Surface Area: 26.3558 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE2:LR_Floor_0_0_10130,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Surface, SE1:LR_Ceiling_1_2_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 35.51915844, 7,                !- Vertex 1
       22.95848684, 35.51915844, 7,               !- Vertex 2
       22.95848684, 40.73812218, 7,               !- Vertex 3
       28.0084837, 40.73812218, 7;                !- Vertex 4

   ! SE 1, LR, Ceiling/roof - 59.749 m2, Surface Area: 33.3928
   BuildingSurface:Detailed,                      !- Surface
      SE1:LR_Ceiling_1_2_1,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Surface, SE2:LR_Floor_0_0_10131,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 40.73812218, 7,               !- Vertex 1
       31.90848684, 40.73812218, 7,               !- Vertex 2
       31.90848684, 44.46915844, 7,               !- Vertex 3
       22.95848684, 44.46915844, 7;               !- Vertex 4

   ! SE 1, LR, Ceiling/roof - 59.749 m2, Surface Area: 33.3928 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE2:LR_Floor_0_0_10131,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Surface, SE1:LR_Ceiling_1_2_1,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 40.73812218, 7,               !- Vertex 1
       22.95848684, 40.73812218, 7,               !- Vertex 2
       22.95848684, 44.46915844, 7,               !- Vertex 3
       31.90848684, 44.46915844, 7;               !- Vertex 4

   ! SE 1, LR, Wall - 31.325 m2 - 0.0°, Surface Area: 31.3206
   BuildingSurface:Detailed,                      !- Surface
      SE1:LR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Surface, E1:LR_Partition_3_0_10132,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 44.4691584383, 3.5,           !- Vertex 1
       22.95975622, 44.4691584383, 3.5,           !- Vertex 2
       22.95975622, 44.4691584383, 7,             !- Vertex 3
       31.90848684, 44.4691584383, 7;             !- Vertex 4

   ! SE 1, LR, Wall - 31.325 m2 - 0.0°, Surface Area: 31.3206 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:LR_Partition_3_0_10132,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, SE1:LR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 44.4691584383, 3.5,           !- Vertex 1
       31.90848684, 44.4691584383, 3.5,           !- Vertex 2
       31.90848684, 44.4691584383, 7,             !- Vertex 3
       22.95975622, 44.4691584383, 7;             !- Vertex 4

   ! SE 1, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SE1:LR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Surface, S1:BR_Partition_5_0_10133,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 40.73878798, 3.5,           !- Vertex 1
       22.9584868402, 35.51982423, 3.5,           !- Vertex 2
       22.9584868402, 35.51982423, 7,             !- Vertex 3
       22.9584868402, 40.73878798, 7;             !- Vertex 4

   ! SE 1, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:BR_Partition_5_0_10133,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S1:BR,                                      !- Zone Name
      Surface, SE1:LR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 35.51982423, 3.5,           !- Vertex 1
       22.9584868402, 40.73878798, 3.5,           !- Vertex 2
       22.9584868402, 40.73878798, 7,             !- Vertex 3
       22.9584868402, 35.51982423, 7;             !- Vertex 4

   ! SE 1, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      SE1:LR_Partition_3_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Surface, S1:LR_Partition_7_0_10134,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 42.46915844, 3.5,           !- Vertex 1
       22.9584868402, 40.73878798, 3.5,           !- Vertex 2
       22.9584868402, 40.73878798, 7,             !- Vertex 3
       22.9584868402, 42.46915844, 7;             !- Vertex 4

   ! SE 1, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:LR_Partition_7_0_10134,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, SE1:LR_Partition_3_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 40.73878798, 3.5,           !- Vertex 1
       22.9584868402, 42.46915844, 3.5,           !- Vertex 2
       22.9584868402, 42.46915844, 7,             !- Vertex 3
       22.9584868402, 40.73878798, 7;             !- Vertex 4

   ! SE 1, LR, Wall - 17.675 m2 - 180.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      SE1:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 35.5191584383, 3.5,         !- Vertex 1
       28.0084837013, 35.5191584383, 3.5,         !- Vertex 2
       28.0084837013, 35.5191584383, 7,           !- Vertex 3
       22.9584868402, 35.5191584383, 7;           !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, SE1:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE1:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          24.9281705821, 35.5191584383, 4.4,      !- Vertex 1
          26.0388297779, 35.5191584383, 4.4,      !- Vertex 2
          26.0388297779, 35.5191584383, 5.9,      !- Vertex 3
          24.9281705821, 35.5191584383, 5.9;      !- Vertex 4

   ! SE 1, LR, Wall - 13.059 m2 - 90.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      SE1:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE1:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 40.7381221844, 3.5,         !- Vertex 1
       31.9084868402, 44.4691584383, 3.5,         !- Vertex 2
       31.9084868402, 44.4691584383, 7,           !- Vertex 3
       31.9084868402, 40.7381221844, 7;           !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, SE1:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE1:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 42.197767548, 4.4,       !- Vertex 1
          31.9084868402, 43.009456212, 4.4,       !- Vertex 2
          31.9084868402, 43.009456212, 5.9,       !- Vertex 3
          31.9084868402, 42.197767548, 5.9;       !- Vertex 4


! NW 1 - BR
Zone, NW1:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NW1:BR,                         !- Name
      NW1:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12331,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12331,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12331,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12331,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NW1:BR General lighting,               !- Name
      NW1:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NW1:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, NW1:BR Infiltration,  !- Name
      NW1:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NW1:BR Nat Vent,  !- Name
      NW1:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NW 1, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      NW1:BR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NW1:BR,                                     !- Zone Name
      Surface, NW2:BR_Floor_0_0_10135,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 58.4691553, 7,                 !- Vertex 1
       10.27745059, 58.4691553, 7,                !- Vertex 2
       10.27745059, 62.36915844, 7,               !- Vertex 3
       5.05848684, 62.36915844, 7;                !- Vertex 4

   ! NW 1, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW2:BR_Floor_0_0_10135,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NW2:BR,                                     !- Zone Name
      Surface, NW1:BR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 58.4691553, 7,                !- Vertex 1
       5.05848684, 58.4691553, 7,                 !- Vertex 2
       5.05848684, 62.36915844, 7,                !- Vertex 3
       10.27745059, 62.36915844, 7;               !- Vertex 4

   ! NW 1, BR, Partition - 13.650 m2 (NW 1, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      NW1:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW1:BR,                                     !- Zone Name
      Surface, NW1:LR_Partition_6_0_10136,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 58.4691553, 3.5,            !- Vertex 1
       10.2774505862, 62.36915844, 3.5,           !- Vertex 2
       10.2774505862, 62.36915844, 7,             !- Vertex 3
       10.2774505862, 58.4691553, 7;              !- Vertex 4

   ! NW 1, BR, Partition - 13.650 m2 (NW 1, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW1:LR_Partition_6_0_10136,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Surface, NW1:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 62.36915844, 3.5,           !- Vertex 1
       10.2774505862, 58.4691553, 3.5,            !- Vertex 2
       10.2774505862, 58.4691553, 7,              !- Vertex 3
       10.2774505862, 62.36915844, 7;             !- Vertex 4

   ! NW 1, BR, Partition - 18.266 m2 (NW 1, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NW1:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW1:BR,                                     !- Zone Name
      Surface, NW1:LR_Partition_5_0_10137,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 58.4691552994, 3.5,            !- Vertex 1
       10.27745059, 58.4691552994, 3.5,           !- Vertex 2
       10.27745059, 58.4691552994, 7,             !- Vertex 3
       5.05848684, 58.4691552994, 7;              !- Vertex 4

   ! NW 1, BR, Partition - 18.266 m2 (NW 1, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW1:LR_Partition_5_0_10137,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Surface, NW1:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 58.4691552994, 3.5,           !- Vertex 1
       5.05848684, 58.4691552994, 3.5,            !- Vertex 2
       5.05848684, 58.4691552994, 7,              !- Vertex 3
       10.27745059, 58.4691552994, 7;             !- Vertex 4

   ! NW 1, BR, Wall - 13.650 m2 - 270.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      NW1:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW1:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 62.3691584383, 3.5,          !- Vertex 1
       5.0584868402, 58.4691552994, 3.5,          !- Vertex 2
       5.0584868402, 58.4691552994, 7,            !- Vertex 3
       5.0584868402, 62.3691584383, 7;            !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, NW1:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW1:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 60.5982718925, 4.4,       !- Vertex 1
          5.0584868402, 59.8391418475, 4.4,       !- Vertex 2
          5.0584868402, 59.8391418475, 5.9,       !- Vertex 3
          5.0584868402, 60.5982718925, 5.9;       !- Vertex 4

   ! NW 1, BR, Wall - 18.266 m2 - 0.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      NW1:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW1:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 62.3691584383, 3.5,         !- Vertex 1
       5.0584868402, 62.3691584383, 3.5,          !- Vertex 2
       5.0584868402, 62.3691584383, 7,            !- Vertex 3
       10.2774505862, 62.3691584383, 7;           !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, NW1:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW1:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.39746594, 62.3691584383, 4.4,         !- Vertex 1
          7.33937149, 62.3691584383, 4.4,         !- Vertex 2
          7.33937149, 62.3691584383, 5.9,         !- Vertex 3
          8.39746594, 62.3691584383, 5.9;         !- Vertex 4


! NW 1 - LR
Zone, NW1:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5317,                                     !- Zone volume
    53.6858,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NW1:LR,                         !- Name
      NW1:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12338,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12338,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12338,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12338,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NW1:LR General lighting,               !- Name
      NW1:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NW1:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, NW1:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      NW1:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, NW1:LR Infiltration,  !- Name
      NW1:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NW1:LR Nat Vent,  !- Name
      NW1:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NW 1, LR, Ceiling - 59.749 m2, Surface Area: 14.5511
   BuildingSurface:Detailed,                      !- Surface
      NW1:LR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Surface, NW2:LR_Floor_0_0_10138,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 58.4691553, 7,                !- Vertex 1
       14.00848684, 58.4691553, 7,                !- Vertex 2
       14.00848684, 62.36915844, 7,               !- Vertex 3
       10.27745059, 62.36915844, 7;               !- Vertex 4

   ! NW 1, LR, Ceiling - 59.749 m2, Surface Area: 14.5511 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW2:LR_Floor_0_0_10138,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Surface, NW1:LR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 58.4691553, 7,                !- Vertex 1
       10.27745059, 58.4691553, 7,                !- Vertex 2
       10.27745059, 62.36915844, 7,               !- Vertex 3
       14.00848684, 62.36915844, 7;               !- Vertex 4

   ! NW 1, LR, Ceiling - 59.749 m2, Surface Area: 45.1975
   BuildingSurface:Detailed,                      !- Surface
      NW1:LR_Ceiling_1_0_1,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Surface, NW2:LR_Floor_0_0_10139,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 53.41915844, 7,                !- Vertex 1
       14.00848684, 53.41915844, 7,               !- Vertex 2
       14.00848684, 58.4691553, 7,                !- Vertex 3
       5.05848684, 58.4691553, 7;                 !- Vertex 4

   ! NW 1, LR, Ceiling - 59.749 m2, Surface Area: 45.1975 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW2:LR_Floor_0_0_10139,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Surface, NW1:LR_Ceiling_1_0_1,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 53.41915844, 7,               !- Vertex 1
       5.05848684, 53.41915844, 7,                !- Vertex 2
       5.05848684, 58.4691553, 7,                 !- Vertex 3
       14.00848684, 58.4691553, 7;                !- Vertex 4

   ! NW 1, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NW1:LR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Surface, N1:BR_Partition_5_0_10140,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 57.15019469, 3.5,           !- Vertex 1
       14.0084868402, 62.36915844, 3.5,           !- Vertex 2
       14.0084868402, 62.36915844, 7,             !- Vertex 3
       14.0084868402, 57.15019469, 7;             !- Vertex 4

   ! NW 1, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:BR_Partition_5_0_10140,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N1:BR,                                      !- Zone Name
      Surface, NW1:LR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 62.36915844, 3.5,           !- Vertex 1
       14.0084868402, 57.15019469, 3.5,           !- Vertex 2
       14.0084868402, 57.15019469, 7,             !- Vertex 3
       14.0084868402, 62.36915844, 7;             !- Vertex 4

   ! NW 1, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      NW1:LR_Partition_2_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Surface, N1:LR_Partition_7_0_10141,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 55.41982423, 3.5,           !- Vertex 1
       14.0084868402, 57.15019469, 3.5,           !- Vertex 2
       14.0084868402, 57.15019469, 7,             !- Vertex 3
       14.0084868402, 55.41982423, 7;             !- Vertex 4

   ! NW 1, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:LR_Partition_7_0_10141,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, NW1:LR_Partition_2_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 57.15019469, 3.5,           !- Vertex 1
       14.0084868402, 55.41982423, 3.5,           !- Vertex 2
       14.0084868402, 55.41982423, 7,             !- Vertex 3
       14.0084868402, 57.15019469, 7;             !- Vertex 4

   ! NW 1, LR, Wall - 17.675 m2 - 270.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      NW1:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 58.4691552994, 3.5,          !- Vertex 1
       5.0584868402, 53.4191584383, 3.5,          !- Vertex 2
       5.0584868402, 53.4191584383, 7,            !- Vertex 3
       5.0584868402, 58.4691552994, 7;            !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, NW1:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW1:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 56.4994898475, 4.4,       !- Vertex 1
          5.0584868402, 55.3888238925, 4.4,       !- Vertex 2
          5.0584868402, 55.3888238925, 5.9,       !- Vertex 3
          5.0584868402, 56.4994898475, 5.9;       !- Vertex 4

   ! NW 1, LR, Wall - 13.059 m2 - 0.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      NW1:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW1:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 62.3691584383, 3.5,         !- Vertex 1
       10.2774505862, 62.3691584383, 3.5,         !- Vertex 2
       10.2774505862, 62.3691584383, 7,           !- Vertex 3
       14.0084868402, 62.3691584383, 7;           !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, NW1:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW1:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          12.5488058863, 62.3691584383, 4.4,      !- Vertex 1
          11.7371093637, 62.3691584383, 4.4,      !- Vertex 2
          11.7371093637, 62.3691584383, 5.9,      !- Vertex 3
          12.5488058863, 62.3691584383, 5.9;      !- Vertex 4


! NE 1 - BR
Zone, NE1:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NE1:BR,                         !- Name
      NE1:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12358,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12358,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12358,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12358,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NE1:BR General lighting,               !- Name
      NE1:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NE1:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, NE1:BR Infiltration,  !- Name
      NE1:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NE1:BR Nat Vent,  !- Name
      NE1:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NE 1, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      NE1:BR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NE1:BR,                                     !- Zone Name
      Surface, NE2:BR_Floor_0_0_10142,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 57.15019469, 7,                !- Vertex 1
       31.90848684, 57.15019469, 7,               !- Vertex 2
       31.90848684, 62.36915844, 7,               !- Vertex 3
       28.0084837, 62.36915844, 7;                !- Vertex 4

   ! NE 1, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE2:BR_Floor_0_0_10142,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NE2:BR,                                     !- Zone Name
      Surface, NE1:BR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 57.15019469, 7,               !- Vertex 1
       28.0084837, 57.15019469, 7,                !- Vertex 2
       28.0084837, 62.36915844, 7,                !- Vertex 3
       31.90848684, 62.36915844, 7;               !- Vertex 4

   ! NE 1, BR, Partition - 13.650 m2 (NE 1, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      NE1:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE1:BR,                                     !- Zone Name
      Surface, NE1:LR_Partition_6_0_10143,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 57.1501946923, 3.5,            !- Vertex 1
       31.90848684, 57.1501946923, 3.5,           !- Vertex 2
       31.90848684, 57.1501946923, 7,             !- Vertex 3
       28.0084837, 57.1501946923, 7;              !- Vertex 4

   ! NE 1, BR, Partition - 13.650 m2 (NE 1, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE1:LR_Partition_6_0_10143,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Surface, NE1:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 57.1501946923, 3.5,           !- Vertex 1
       28.0084837, 57.1501946923, 3.5,            !- Vertex 2
       28.0084837, 57.1501946923, 7,              !- Vertex 3
       31.90848684, 57.1501946923, 7;             !- Vertex 4

   ! NE 1, BR, Partition - 18.266 m2 (NE 1, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NE1:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE1:BR,                                     !- Zone Name
      Surface, NE1:LR_Partition_5_0_10144,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 62.36915844, 3.5,           !- Vertex 1
       28.0084837013, 57.15019469, 3.5,           !- Vertex 2
       28.0084837013, 57.15019469, 7,             !- Vertex 3
       28.0084837013, 62.36915844, 7;             !- Vertex 4

   ! NE 1, BR, Partition - 18.266 m2 (NE 1, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE1:LR_Partition_5_0_10144,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Surface, NE1:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 57.15019469, 3.5,           !- Vertex 1
       28.0084837013, 62.36915844, 3.5,           !- Vertex 2
       28.0084837013, 62.36915844, 7,             !- Vertex 3
       28.0084837013, 57.15019469, 7;             !- Vertex 4

   ! NE 1, BR, Wall - 13.650 m2 - 0.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      NE1:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE1:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 62.3691584383, 3.5,         !- Vertex 1
       28.0084837013, 62.3691584383, 3.5,         !- Vertex 2
       28.0084837013, 62.3691584383, 7,           !- Vertex 3
       31.9084868402, 62.3691584383, 7;           !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, NE1:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE1:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          30.1376002925, 62.3691584383, 4.4,      !- Vertex 1
          29.3784702475, 62.3691584383, 4.4,      !- Vertex 2
          29.3784702475, 62.3691584383, 5.9,      !- Vertex 3
          30.1376002925, 62.3691584383, 5.9;      !- Vertex 4

   ! NE 1, BR, Wall - 18.266 m2 - 90.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      NE1:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE1:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 57.1501946923, 3.5,         !- Vertex 1
       31.9084868402, 62.3691584383, 3.5,         !- Vertex 2
       31.9084868402, 62.3691584383, 7,           !- Vertex 3
       31.9084868402, 57.1501946923, 7;           !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, NE1:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE1:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 59.03017934, 4.4,        !- Vertex 1
          31.9084868402, 60.08827379, 4.4,        !- Vertex 2
          31.9084868402, 60.08827379, 5.9,        !- Vertex 3
          31.9084868402, 59.03017934, 5.9;        !- Vertex 4


! NE 1 - LR
Zone, NE1:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5323,                                     !- Zone volume
    53.686,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NE1:LR,                         !- Name
      NE1:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12365,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12365,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12365,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12365,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NE1:LR General lighting,               !- Name
      NE1:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NE1:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, NE1:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      NE1:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, NE1:LR Infiltration,  !- Name
      NE1:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NE1:LR Nat Vent,  !- Name
      NE1:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NE 1, LR, Ceiling - 59.749 m2, Surface Area: 14.5511
   BuildingSurface:Detailed,                      !- Surface
      NE1:LR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Surface, NE2:LR_Floor_0_0_10145,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 53.41915844, 7,                !- Vertex 1
       31.90848684, 53.41915844, 7,               !- Vertex 2
       31.90848684, 57.15019469, 7,               !- Vertex 3
       28.0084837, 57.15019469, 7;                !- Vertex 4

   ! NE 1, LR, Ceiling - 59.749 m2, Surface Area: 14.5511 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE2:LR_Floor_0_0_10145,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Surface, NE1:LR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 53.41915844, 7,               !- Vertex 1
       28.0084837, 53.41915844, 7,                !- Vertex 2
       28.0084837, 57.15019469, 7,                !- Vertex 3
       31.90848684, 57.15019469, 7;               !- Vertex 4

   ! NE 1, LR, Ceiling - 59.749 m2, Surface Area: 45.1975
   BuildingSurface:Detailed,                      !- Surface
      NE1:LR_Ceiling_1_0_1,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Surface, NE2:LR_Floor_0_0_10146,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.41915844, 7,               !- Vertex 1
       28.0084837, 53.41915844, 7,                !- Vertex 2
       28.0084837, 62.36915844, 7,                !- Vertex 3
       22.95848684, 62.36915844, 7;               !- Vertex 4

   ! NE 1, LR, Ceiling - 59.749 m2, Surface Area: 45.1975 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE2:LR_Floor_0_0_10146,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Surface, NE1:LR_Ceiling_1_0_1,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 53.41915844, 7,                !- Vertex 1
       22.95848684, 53.41915844, 7,               !- Vertex 2
       22.95848684, 62.36915844, 7,               !- Vertex 3
       28.0084837, 62.36915844, 7;                !- Vertex 4

   ! NE 1, LR, Partition - 31.325 m2 (E 1, BR, E 1, LR, Corridor 1, Corridor), Surface Area: 18.2619
   BuildingSurface:Detailed,                      !- Surface
      NE1:LR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Surface, E1:BR_Partition_5_0_10147,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 53.4191584383, 3.5,           !- Vertex 1
       31.90848684, 53.4191584383, 3.5,           !- Vertex 2
       31.90848684, 53.4191584383, 7,             !- Vertex 3
       26.69079247, 53.4191584383, 7;             !- Vertex 4

   ! NE 1, LR, Partition - 31.325 m2 (E 1, BR, E 1, LR, Corridor 1, Corridor), Surface Area: 18.2619 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:BR_Partition_5_0_10147,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E1:BR,                                      !- Zone Name
      Surface, NE1:LR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 53.4191584383, 3.5,           !- Vertex 1
       26.69079247, 53.4191584383, 3.5,           !- Vertex 2
       26.69079247, 53.4191584383, 7,             !- Vertex 3
       31.90848684, 53.4191584383, 7;             !- Vertex 4

   ! NE 1, LR, Partition - 31.325 m2 (E 1, BR, E 1, LR, Corridor 1, Corridor), Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      NE1:LR_Partition_2_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Surface, E1:LR_Partition_7_0_10148,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.4191584383, 3.5,           !- Vertex 1
       26.69079247, 53.4191584383, 3.5,           !- Vertex 2
       26.69079247, 53.4191584383, 7,             !- Vertex 3
       24.96042201, 53.4191584383, 7;             !- Vertex 4

   ! NE 1, LR, Partition - 31.325 m2 (E 1, BR, E 1, LR, Corridor 1, Corridor), Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:LR_Partition_7_0_10148,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, NE1:LR_Partition_2_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 53.4191584383, 3.5,           !- Vertex 1
       24.96042201, 53.4191584383, 3.5,           !- Vertex 2
       24.96042201, 53.4191584383, 7,             !- Vertex 3
       26.69079247, 53.4191584383, 7;             !- Vertex 4

   ! NE 1, LR, Partition - 31.325 m2 (N 1, LR), Surface Area: 31.325
   BuildingSurface:Detailed,                      !- Surface
      NE1:LR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Surface, N1:LR_Partition_3_0_10149,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 62.36915844, 3.5,           !- Vertex 1
       22.9584868402, 53.41915844, 3.5,           !- Vertex 2
       22.9584868402, 53.41915844, 7,             !- Vertex 3
       22.9584868402, 62.36915844, 7;             !- Vertex 4

   ! NE 1, LR, Partition - 31.325 m2 (N 1, LR), Surface Area: 31.325 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:LR_Partition_3_0_10149,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, NE1:LR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 53.41915844, 3.5,           !- Vertex 1
       22.9584868402, 62.36915844, 3.5,           !- Vertex 2
       22.9584868402, 62.36915844, 7,             !- Vertex 3
       22.9584868402, 53.41915844, 7;             !- Vertex 4

   ! NE 1, LR, Wall - 17.675 m2 - 0.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      NE1:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 62.3691584383, 3.5,         !- Vertex 1
       22.9584868402, 62.3691584383, 3.5,         !- Vertex 2
       22.9584868402, 62.3691584383, 7,           !- Vertex 3
       28.0084837013, 62.3691584383, 7;           !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, NE1:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE1:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          26.0388182475, 62.3691584383, 4.4,      !- Vertex 1
          24.9281522925, 62.3691584383, 4.4,      !- Vertex 2
          24.9281522925, 62.3691584383, 5.9,      !- Vertex 3
          26.0388182475, 62.3691584383, 5.9;      !- Vertex 4

   ! NE 1, LR, Wall - 13.059 m2 - 90.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      NE1:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE1:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 53.4191584383, 3.5,         !- Vertex 1
       31.9084868402, 57.1501946923, 3.5,         !- Vertex 2
       31.9084868402, 57.1501946923, 7,           !- Vertex 3
       31.9084868402, 53.4191584383, 7;           !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, NE1:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE1:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 54.87882579, 4.4,        !- Vertex 1
          31.9084868402, 55.69052734, 4.4,        !- Vertex 2
          31.9084868402, 55.69052734, 5.9,        !- Vertex 3
          31.9084868402, 54.87882579, 5.9;        !- Vertex 4


! N 1 - BR
Zone, N1:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5713,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People N1:BR,                          !- Name
      N1:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12387,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12387,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12387,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12387,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, N1:BR General lighting,                !- Name
      N1:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#N1:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, N1:BR Infiltration,  !- Name
      N1:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001017,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, N1:BR Nat Vent,!- Name
      N1:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016548,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! N 1, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      N1:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N1:BR,                                      !- Zone Name
      Surface, N2:BR_Floor_0_0_10150,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 57.15019469, 7,               !- Vertex 1
       17.91185583, 57.15019469, 7,               !- Vertex 2
       17.91185583, 62.36915844, 7,               !- Vertex 3
       14.00848684, 62.36915844, 7;               !- Vertex 4

   ! N 1, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N2:BR_Floor_0_0_10150,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N2:BR,                                      !- Zone Name
      Surface, N1:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.91185583, 57.15019469, 7,               !- Vertex 1
       14.00848684, 57.15019469, 7,               !- Vertex 2
       14.00848684, 62.36915844, 7,               !- Vertex 3
       17.91185583, 62.36915844, 7;               !- Vertex 4

   ! N 1, BR, Partition - 13.662 m2 (N 1, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      N1:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N1:BR,                                      !- Zone Name
      Surface, N1:LR_Partition_6_0_10151,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 57.1501946923, 3.5,           !- Vertex 1
       17.91185583, 57.1501946923, 3.5,           !- Vertex 2
       17.91185583, 57.1501946923, 7,             !- Vertex 3
       14.00848684, 57.1501946923, 7;             !- Vertex 4

   ! N 1, BR, Partition - 13.662 m2 (N 1, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:LR_Partition_6_0_10151,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, N1:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.91185583, 57.1501946923, 3.5,           !- Vertex 1
       14.00848684, 57.1501946923, 3.5,           !- Vertex 2
       14.00848684, 57.1501946923, 7,             !- Vertex 3
       17.91185583, 57.1501946923, 7;             !- Vertex 4

   ! N 1, BR, Partition - 18.266 m2 (N 1, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      N1:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N1:BR,                                      !- Zone Name
      Surface, N1:LR_Partition_5_0_10152,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 57.15019469, 3.5,           !- Vertex 1
       17.9118558318, 62.36915844, 3.5,           !- Vertex 2
       17.9118558318, 62.36915844, 7,             !- Vertex 3
       17.9118558318, 57.15019469, 7;             !- Vertex 4

   ! N 1, BR, Partition - 18.266 m2 (N 1, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N1:LR_Partition_5_0_10152,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, N1:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 62.36915844, 3.5,           !- Vertex 1
       17.9118558318, 57.15019469, 3.5,           !- Vertex 2
       17.9118558318, 57.15019469, 7,             !- Vertex 3
       17.9118558318, 62.36915844, 7;             !- Vertex 4

   ! N 1, BR, Wall - 13.662 m2 - 0.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      N1:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      N1:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 62.3691584383, 3.5,         !- Vertex 1
       14.0084868402, 62.3691584383, 3.5,         !- Vertex 2
       14.0084868402, 62.3691584383, 7,           !- Vertex 3
       17.9118558318, 62.3691584383, 7;           !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, N1:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         N1:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3855531539, 62.3691584383, 4.4,      !- Vertex 1
          15.5347895161, 62.3691584383, 4.4,      !- Vertex 2
          15.5347895161, 62.3691584383, 5.9,      !- Vertex 3
          16.3855531539, 62.3691584383, 5.9;      !- Vertex 4


! N 1 - LR
Zone, N1:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1586,                                     !- Zone volume
    52.1055,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People N1:LR,                          !- Name
      N1:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12394,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12394,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12394,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12394,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, N1:LR General lighting,                !- Name
      N1:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#N1:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, N1:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      N1:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, N1:LR Infiltration,  !- Name
      N1:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004535,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, N1:LR Nat Vent,!- Name
      N1:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049211,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! N 1, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      N1:LR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, N2:LR_Floor_0_0_10153,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 55.41982423, 7,               !- Vertex 1
       15.50718983, 55.41982423, 7,               !- Vertex 2
       15.50718983, 57.15019469, 7,               !- Vertex 3
       14.00848684, 57.15019469, 7;               !- Vertex 4

   ! N 1, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N2:LR_Floor_0_0_10153,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, N1:LR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50718983, 55.41982423, 7,               !- Vertex 1
       14.00848684, 55.41982423, 7,               !- Vertex 2
       14.00848684, 57.15019469, 7,               !- Vertex 3
       15.50718983, 57.15019469, 7;               !- Vertex 4

   ! N 1, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      N1:LR_Ceiling_1_0_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, N2:LR_Floor_0_0_10154,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.91185583, 57.15019469, 7,               !- Vertex 1
       22.95848684, 57.15019469, 7,               !- Vertex 2
       22.95848684, 62.36915844, 7,               !- Vertex 3
       17.91185583, 62.36915844, 7;               !- Vertex 4

   ! N 1, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N2:LR_Floor_0_0_10154,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, N1:LR_Ceiling_1_0_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 57.15019469, 7,               !- Vertex 1
       17.91185583, 57.15019469, 7,               !- Vertex 2
       17.91185583, 62.36915844, 7,               !- Vertex 3
       22.95848684, 62.36915844, 7;               !- Vertex 4

   ! N 1, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      N1:LR_Ceiling_1_0_2,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Surface, N2:LR_Floor_0_0_10155,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50718983, 53.41915844, 7,               !- Vertex 1
       22.95848684, 53.41915844, 7,               !- Vertex 2
       22.95848684, 57.15019469, 7,               !- Vertex 3
       15.50718983, 57.15019469, 7;               !- Vertex 4

   ! N 1, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N2:LR_Floor_0_0_10155,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, N1:LR_Ceiling_1_0_2,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.41915844, 7,               !- Vertex 1
       15.50718983, 53.41915844, 7,               !- Vertex 2
       15.50718983, 57.15019469, 7,               !- Vertex 3
       22.95848684, 57.15019469, 7;               !- Vertex 4

   ! N 1, LR, Wall - 17.663 m2 - 0.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      N1:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      N1:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 62.3691584383, 3.5,         !- Vertex 1
       17.9118558318, 62.3691584383, 3.5,         !- Vertex 2
       17.9118558318, 62.3691584383, 7,           !- Vertex 3
       22.9584868402, 62.3691584383, 7;           !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, N1:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         N1:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.9901228495, 62.3691584383, 4.4,      !- Vertex 1
          19.8802198205, 62.3691584383, 4.4,      !- Vertex 2
          19.8802198205, 62.3691584383, 5.9,      !- Vertex 3
          20.9901228495, 62.3691584383, 5.9;      !- Vertex 4


! E 1 - BR
Zone, E1:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5697,                                      !- Zone volume
    17.5205,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People E1:BR,                          !- Name
      E1:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12418,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12418,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12418,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12418,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, E1:BR General lighting,                !- Name
      E1:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#E1:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, E1:BR Infiltration,  !- Name
      E1:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001525,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, E1:BR Nat Vent,!- Name
      E1:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016547,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! E 1, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      E1:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E1:BR,                                      !- Zone Name
      Surface, E2:BR_Floor_0_0_10156,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 49.51166988, 7,               !- Vertex 1
       31.90975622, 49.51166988, 7,               !- Vertex 2
       31.90975622, 53.41503887, 7,               !- Vertex 3
       26.69079247, 53.41503887, 7;               !- Vertex 4

   ! E 1, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E2:BR_Floor_0_0_10156,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E2:BR,                                      !- Zone Name
      Surface, E1:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90975622, 49.51166988, 7,               !- Vertex 1
       26.69079247, 49.51166988, 7,               !- Vertex 2
       26.69079247, 53.41503887, 7,               !- Vertex 3
       31.90975622, 53.41503887, 7;               !- Vertex 4

   ! E 1, BR, Partition - 13.662 m2 (E 1, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      E1:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E1:BR,                                      !- Zone Name
      Surface, E1:LR_Partition_6_0_10157,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924744, 53.41503887, 3.5,           !- Vertex 1
       26.6907924744, 49.51166988, 3.5,           !- Vertex 2
       26.6907924744, 49.51166988, 7,             !- Vertex 3
       26.6907924744, 53.41503887, 7;             !- Vertex 4

   ! E 1, BR, Partition - 13.662 m2 (E 1, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:LR_Partition_6_0_10157,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, E1:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924744, 49.51166988, 3.5,           !- Vertex 1
       26.6907924744, 53.41503887, 3.5,           !- Vertex 2
       26.6907924744, 53.41503887, 7,             !- Vertex 3
       26.6907924744, 49.51166988, 7;             !- Vertex 4

   ! E 1, BR, Partition - 18.266 m2 (E 1, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      E1:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E1:BR,                                      !- Zone Name
      Surface, E1:LR_Partition_5_0_10158,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 49.5116698804, 3.5,           !- Vertex 1
       31.90975622, 49.5116698804, 3.5,           !- Vertex 2
       31.90975622, 49.5116698804, 7,             !- Vertex 3
       26.69079247, 49.5116698804, 7;             !- Vertex 4

   ! E 1, BR, Partition - 18.266 m2 (E 1, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E1:LR_Partition_5_0_10158,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, E1:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90975622, 49.5116698804, 3.5,           !- Vertex 1
       26.69079247, 49.5116698804, 3.5,           !- Vertex 2
       26.69079247, 49.5116698804, 7,             !- Vertex 3
       31.90975622, 49.5116698804, 7;             !- Vertex 4

   ! E 1, BR, Wall - 13.662 m2 - 90.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      E1:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      E1:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9097562205, 49.5116698804, 3.5,         !- Vertex 1
       31.9097562205, 53.415038872, 3.5,          !- Vertex 2
       31.9097562205, 53.415038872, 7,            !- Vertex 3
       31.9097562205, 49.5116698804, 7;           !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, E1:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         E1:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9097562205, 51.0379348523, 4.4,      !- Vertex 1
          31.9097562205, 51.8886763877, 4.4,      !- Vertex 2
          31.9097562205, 51.8886763877, 5.9,      !- Vertex 3
          31.9097562205, 51.0379348523, 5.9;      !- Vertex 4


! E 1 - LR
Zone, E1:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1622,                                     !- Zone volume
    52.1065,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People E1:LR,                          !- Name
      E1:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12425,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12425,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12425,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12425,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, E1:LR General lighting,                !- Name
      E1:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#E1:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, E1:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      E1:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, E1:LR Infiltration,  !- Name
      E1:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004535,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, E1:LR Nat Vent,!- Name
      E1:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049212,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! E 1, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      E1:LR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, E2:LR_Floor_0_0_10159,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 44.46503887, 7,               !- Vertex 1
       31.90975622, 44.46503887, 7,               !- Vertex 2
       31.90975622, 49.51166988, 7,               !- Vertex 3
       26.69079247, 49.51166988, 7;               !- Vertex 4

   ! E 1, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E2:LR_Floor_0_0_10159,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, E1:LR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90975622, 44.46503887, 7,               !- Vertex 1
       26.69079247, 44.46503887, 7,               !- Vertex 2
       26.69079247, 49.51166988, 7,               !- Vertex 3
       31.90975622, 49.51166988, 7;               !- Vertex 4

   ! E 1, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      E1:LR_Ceiling_1_0_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, E2:LR_Floor_0_0_10160,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 7,               !- Vertex 1
       26.69079247, 51.91633588, 7,               !- Vertex 2
       26.69079247, 53.41503887, 7,               !- Vertex 3
       24.96042201, 53.41503887, 7;               !- Vertex 4

   ! E 1, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E2:LR_Floor_0_0_10160,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, E1:LR_Ceiling_1_0_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 51.91633588, 7,               !- Vertex 1
       24.96042201, 51.91633588, 7,               !- Vertex 2
       24.96042201, 53.41503887, 7,               !- Vertex 3
       26.69079247, 53.41503887, 7;               !- Vertex 4

   ! E 1, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      E1:LR_Ceiling_1_0_2,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Surface, E2:LR_Floor_0_0_10161,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 44.46503887, 7,               !- Vertex 1
       26.69079247, 44.46503887, 7,               !- Vertex 2
       26.69079247, 51.91633588, 7,               !- Vertex 3
       22.95975622, 51.91633588, 7;               !- Vertex 4

   ! E 1, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E2:LR_Floor_0_0_10161,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, E1:LR_Ceiling_1_0_2,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 44.46503887, 7,               !- Vertex 1
       22.95975622, 44.46503887, 7,               !- Vertex 2
       22.95975622, 51.91633588, 7,               !- Vertex 3
       26.69079247, 51.91633588, 7;               !- Vertex 4

   ! E 1, LR, Wall - 17.663 m2 - 90.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      E1:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      E1:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9097562205, 44.465038872, 3.5,          !- Vertex 1
       31.9097562205, 49.5116698804, 3.5,         !- Vertex 2
       31.9097562205, 49.5116698804, 7,           !- Vertex 3
       31.9097562205, 44.465038872, 7;            !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, E1:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         E1:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9097562205, 46.4334377347, 4.4,      !- Vertex 1
          31.9097562205, 47.5433278753, 4.4,      !- Vertex 2
          31.9097562205, 47.5433278753, 5.9,      !- Vertex 3
          31.9097562205, 46.4334377347, 5.9;      !- Vertex 4


! S 1 - BR
Zone, S1:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5713,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People S1:BR,                          !- Name
      S1:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12449,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12449,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12449,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12449,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, S1:BR General lighting,                !- Name
      S1:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#S1:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, S1:BR Infiltration,  !- Name
      S1:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001017,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, S1:BR Nat Vent,!- Name
      S1:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016548,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! S 1, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      S1:BR_Ceiling_1_1_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S1:BR,                                      !- Zone Name
      Surface, S2:BR_Floor_0_0_10162,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.05652662, 35.51982423, 7,               !- Vertex 1
       22.95989561, 35.51982423, 7,               !- Vertex 2
       22.95989561, 40.73878798, 7,               !- Vertex 3
       19.05652662, 40.73878798, 7;               !- Vertex 4

   ! S 1, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S2:BR_Floor_0_0_10162,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S2:BR,                                      !- Zone Name
      Surface, S1:BR_Ceiling_1_1_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95989561, 35.51982423, 7,               !- Vertex 1
       19.05652662, 35.51982423, 7,               !- Vertex 2
       19.05652662, 40.73878798, 7,               !- Vertex 3
       22.95989561, 40.73878798, 7;               !- Vertex 4

   ! S 1, BR, Partition - 13.662 m2 (S 1, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      S1:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S1:BR,                                      !- Zone Name
      Surface, S1:LR_Partition_6_0_10163,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95989561, 40.7387879756, 3.5,           !- Vertex 1
       19.05652662, 40.7387879756, 3.5,           !- Vertex 2
       19.05652662, 40.7387879756, 7,             !- Vertex 3
       22.95989561, 40.7387879756, 7;             !- Vertex 4

   ! S 1, BR, Partition - 13.662 m2 (S 1, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:LR_Partition_6_0_10163,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, S1:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.05652662, 40.7387879756, 3.5,           !- Vertex 1
       22.95989561, 40.7387879756, 3.5,           !- Vertex 2
       22.95989561, 40.7387879756, 7,             !- Vertex 3
       19.05652662, 40.7387879756, 7;             !- Vertex 4

   ! S 1, BR, Partition - 18.266 m2 (S 1, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      S1:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S1:BR,                                      !- Zone Name
      Surface, S1:LR_Partition_5_0_10164,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 40.73878798, 3.5,           !- Vertex 1
       19.0565266204, 35.51982423, 3.5,           !- Vertex 2
       19.0565266204, 35.51982423, 7,             !- Vertex 3
       19.0565266204, 40.73878798, 7;             !- Vertex 4

   ! S 1, BR, Partition - 18.266 m2 (S 1, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S1:LR_Partition_5_0_10164,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, S1:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 35.51982423, 3.5,           !- Vertex 1
       19.0565266204, 40.73878798, 3.5,           !- Vertex 2
       19.0565266204, 40.73878798, 7,             !- Vertex 3
       19.0565266204, 35.51982423, 7;             !- Vertex 4

   ! S 1, BR, Wall - 13.662 m2 - 180.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      S1:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      S1:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 35.5198242295, 3.5,         !- Vertex 1
       22.959895612, 35.5198242295, 3.5,          !- Vertex 2
       22.959895612, 35.5198242295, 7,            !- Vertex 3
       19.0565266204, 35.5198242295, 7;           !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, S1:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         S1:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.5828292961, 35.5198242295, 4.4,      !- Vertex 1
          21.4335929339, 35.5198242295, 4.4,      !- Vertex 2
          21.4335929339, 35.5198242295, 5.9,      !- Vertex 3
          20.5828292961, 35.5198242295, 5.9;      !- Vertex 4


! S 1 - LR
Zone, S1:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1601,                                     !- Zone volume
    52.1059,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People S1:LR,                          !- Name
      S1:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12456,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12456,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12456,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12456,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, S1:LR General lighting,                !- Name
      S1:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#S1:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, S1:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      S1:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, S1:LR Infiltration,  !- Name
      S1:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004535,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, S1:LR Nat Vent,!- Name
      S1:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049211,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! S 1, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      S1:LR_Ceiling_1_1_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, S2:LR_Floor_0_0_10165,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 40.73878798, 7,               !- Vertex 1
       22.95989561, 40.73878798, 7,               !- Vertex 2
       22.95989561, 42.46915844, 7,               !- Vertex 3
       21.46119262, 42.46915844, 7;               !- Vertex 4

   ! S 1, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S2:LR_Floor_0_0_10165,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, S1:LR_Ceiling_1_1_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95989561, 40.73878798, 7,               !- Vertex 1
       21.46119262, 40.73878798, 7,               !- Vertex 2
       21.46119262, 42.46915844, 7,               !- Vertex 3
       22.95989561, 42.46915844, 7;               !- Vertex 4

   ! S 1, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      S1:LR_Ceiling_1_1_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, S2:LR_Floor_0_0_10166,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00989561, 35.51982423, 7,               !- Vertex 1
       19.05652662, 35.51982423, 7,               !- Vertex 2
       19.05652662, 40.73878798, 7,               !- Vertex 3
       14.00989561, 40.73878798, 7;               !- Vertex 4

   ! S 1, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S2:LR_Floor_0_0_10166,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, S1:LR_Ceiling_1_1_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.05652662, 35.51982423, 7,               !- Vertex 1
       14.00989561, 35.51982423, 7,               !- Vertex 2
       14.00989561, 40.73878798, 7,               !- Vertex 3
       19.05652662, 40.73878798, 7;               !- Vertex 4

   ! S 1, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      S1:LR_Ceiling_1_1_2,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Surface, S2:LR_Floor_0_0_10167,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00989561, 40.73878798, 7,               !- Vertex 1
       21.46119262, 40.73878798, 7,               !- Vertex 2
       21.46119262, 44.46982423, 7,               !- Vertex 3
       14.00989561, 44.46982423, 7;               !- Vertex 4

   ! S 1, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S2:LR_Floor_0_0_10167,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, S1:LR_Ceiling_1_1_2,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 40.73878798, 7,               !- Vertex 1
       14.00989561, 40.73878798, 7,               !- Vertex 2
       14.00989561, 44.46982423, 7,               !- Vertex 3
       21.46119262, 44.46982423, 7;               !- Vertex 4

   ! S 1, LR, Wall - 17.663 m2 - 180.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      S1:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      S1:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.009895612, 35.5198242295, 3.5,          !- Vertex 1
       19.0565266204, 35.5198242295, 3.5,         !- Vertex 2
       19.0565266204, 35.5198242295, 7,           !- Vertex 3
       14.009895612, 35.5198242295, 7;            !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, S1:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         S1:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          15.9782778901, 35.5198242295, 4.4,      !- Vertex 1
          17.0881741599, 35.5198242295, 4.4,      !- Vertex 2
          17.0881741599, 35.5198242295, 5.9,      !- Vertex 3
          15.9782778901, 35.5198242295, 5.9;      !- Vertex 4


! SW 2 - BR
Zone, SW2:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SW2:BR,                         !- Name
      SW2:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12478,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12478,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12478,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12478,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SW2:BR General lighting,               !- Name
      SW2:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SW2:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, SW2:BR Infiltration,  !- Name
      SW2:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SW2:BR Nat Vent,  !- Name
      SW2:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SW 2, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      SW2:BR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SW2:BR,                                     !- Zone Name
      Surface, SW3:BR_Floor_0_0_10168,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 35.51915844, 10.5,             !- Vertex 1
       10.27745059, 35.51915844, 10.5,            !- Vertex 2
       10.27745059, 39.41916158, 10.5,            !- Vertex 3
       5.05848684, 39.41916158, 10.5;             !- Vertex 4

   ! SW 2, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW3:BR_Floor_0_0_10168,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SW3:BR,                                     !- Zone Name
      Surface, SW2:BR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 35.51915844, 10.5,            !- Vertex 1
       5.05848684, 35.51915844, 10.5,             !- Vertex 2
       5.05848684, 39.41916158, 10.5,             !- Vertex 3
       10.27745059, 39.41916158, 10.5;            !- Vertex 4

   ! SW 2, BR, Partition - 13.650 m2 (SW 2, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      SW2:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW2:BR,                                     !- Zone Name
      Surface, SW2:LR_Partition_6_0_10169,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 35.51915844, 7,             !- Vertex 1
       10.2774505862, 39.41916158, 7,             !- Vertex 2
       10.2774505862, 39.41916158, 10.5,          !- Vertex 3
       10.2774505862, 35.51915844, 10.5;          !- Vertex 4

   ! SW 2, BR, Partition - 13.650 m2 (SW 2, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW2:LR_Partition_6_0_10169,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Surface, SW2:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 39.41916158, 7,             !- Vertex 1
       10.2774505862, 35.51915844, 7,             !- Vertex 2
       10.2774505862, 35.51915844, 10.5,          !- Vertex 3
       10.2774505862, 39.41916158, 10.5;          !- Vertex 4

   ! SW 2, BR, Partition - 18.266 m2 (SW 2, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SW2:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW2:BR,                                     !- Zone Name
      Surface, SW2:LR_Partition_5_0_10170,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 39.4191615772, 7,             !- Vertex 1
       5.05848684, 39.4191615772, 7,              !- Vertex 2
       5.05848684, 39.4191615772, 10.5,           !- Vertex 3
       10.27745059, 39.4191615772, 10.5;          !- Vertex 4

   ! SW 2, BR, Partition - 18.266 m2 (SW 2, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW2:LR_Partition_5_0_10170,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Surface, SW2:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 39.4191615772, 7,              !- Vertex 1
       10.27745059, 39.4191615772, 7,             !- Vertex 2
       10.27745059, 39.4191615772, 10.5,          !- Vertex 3
       5.05848684, 39.4191615772, 10.5;           !- Vertex 4

   ! SW 2, BR, Wall - 13.650 m2 - 270.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      SW2:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW2:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 39.4191615772, 7,            !- Vertex 1
       5.0584868402, 35.5191584383, 7,            !- Vertex 2
       5.0584868402, 35.5191584383, 10.5,         !- Vertex 3
       5.0584868402, 39.4191615772, 10.5;         !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, SW2:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW2:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 38.0491750325, 7.9,       !- Vertex 1
          5.0584868402, 37.2900449875, 7.9,       !- Vertex 2
          5.0584868402, 37.2900449875, 9.4,       !- Vertex 3
          5.0584868402, 38.0491750325, 9.4;       !- Vertex 4

   ! SW 2, BR, Wall - 18.266 m2 - 180.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      SW2:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW2:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 35.5191584383, 7,            !- Vertex 1
       10.2774505862, 35.5191584383, 7,           !- Vertex 2
       10.2774505862, 35.5191584383, 10.5,        !- Vertex 3
       5.0584868402, 35.5191584383, 10.5;         !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, SW2:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW2:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.33937149, 35.5191584383, 7.9,         !- Vertex 1
          8.39746594, 35.5191584383, 7.9,         !- Vertex 2
          8.39746594, 35.5191584383, 9.4,         !- Vertex 3
          7.33937149, 35.5191584383, 9.4;         !- Vertex 4


! SW 2 - LR
Zone, SW2:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5315,                                     !- Zone volume
    53.6857,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SW2:LR,                         !- Name
      SW2:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12485,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12485,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12485,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12485,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SW2:LR General lighting,               !- Name
      SW2:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SW2:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SW2:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      SW2:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SW2:LR Infiltration,  !- Name
      SW2:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SW2:LR Nat Vent,  !- Name
      SW2:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SW 2, LR, Ceiling - 59.749 m2, Surface Area: 26.3558
   BuildingSurface:Detailed,                      !- Surface
      SW2:LR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Surface, SW3:LR_Floor_0_0_10171,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 39.41916158, 10.5,             !- Vertex 1
       10.27745059, 39.41916158, 10.5,            !- Vertex 2
       10.27745059, 44.46915844, 10.5,            !- Vertex 3
       5.05848684, 44.46915844, 10.5;             !- Vertex 4

   ! SW 2, LR, Ceiling - 59.749 m2, Surface Area: 26.3558 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW3:LR_Floor_0_0_10171,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Surface, SW2:LR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 39.41916158, 10.5,            !- Vertex 1
       5.05848684, 39.41916158, 10.5,             !- Vertex 2
       5.05848684, 44.46915844, 10.5,             !- Vertex 3
       10.27745059, 44.46915844, 10.5;            !- Vertex 4

   ! SW 2, LR, Ceiling - 59.749 m2, Surface Area: 33.3928
   BuildingSurface:Detailed,                      !- Surface
      SW2:LR_Ceiling_1_0_1,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Surface, SW3:LR_Floor_0_0_10172,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 35.51915844, 10.5,            !- Vertex 1
       14.00848684, 35.51915844, 10.5,            !- Vertex 2
       14.00848684, 44.46915844, 10.5,            !- Vertex 3
       10.27745059, 44.46915844, 10.5;            !- Vertex 4

   ! SW 2, LR, Ceiling - 59.749 m2, Surface Area: 33.3928 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW3:LR_Floor_0_0_10172,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Surface, SW2:LR_Ceiling_1_0_1,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 35.51915844, 10.5,            !- Vertex 1
       10.27745059, 35.51915844, 10.5,            !- Vertex 2
       10.27745059, 44.46915844, 10.5,            !- Vertex 3
       14.00848684, 44.46915844, 10.5;            !- Vertex 4

   ! SW 2, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 31.3227
   BuildingSurface:Detailed,                      !- Surface
      SW2:LR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Surface, S2:LR_Partition_3_0_10173,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 35.51982423, 7,             !- Vertex 1
       14.0084868402, 44.46915844, 7,             !- Vertex 2
       14.0084868402, 44.46915844, 10.5,          !- Vertex 3
       14.0084868402, 35.51982423, 10.5;          !- Vertex 4

   ! SW 2, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 31.3227 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S2:LR_Partition_3_0_10173,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, SW2:LR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 44.46915844, 7,             !- Vertex 1
       14.0084868402, 35.51982423, 7,             !- Vertex 2
       14.0084868402, 35.51982423, 10.5,          !- Vertex 3
       14.0084868402, 44.46915844, 10.5;          !- Vertex 4

   ! SW 2, LR, Partition - 31.325 m2 (W 2, BR, W 2, LR, Corridor 2, Corridor), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SW2:LR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Surface, W2:BR_Partition_5_0_10174,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.4691584383, 7,             !- Vertex 1
       5.05848684, 44.4691584383, 7,              !- Vertex 2
       5.05848684, 44.4691584383, 10.5,           !- Vertex 3
       10.27745059, 44.4691584383, 10.5;          !- Vertex 4

   ! SW 2, LR, Partition - 31.325 m2 (W 2, BR, W 2, LR, Corridor 2, Corridor), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W2:BR_Partition_5_0_10174,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W2:BR,                                      !- Zone Name
      Surface, SW2:LR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 44.4691584383, 7,              !- Vertex 1
       10.27745059, 44.4691584383, 7,             !- Vertex 2
       10.27745059, 44.4691584383, 10.5,          !- Vertex 3
       5.05848684, 44.4691584383, 10.5;           !- Vertex 4

   ! SW 2, LR, Partition - 31.325 m2 (W 2, BR, W 2, LR, Corridor 2, Corridor), Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      SW2:LR_Partition_3_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Surface, W2:LR_Partition_7_0_10175,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
