      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.4691584383, 7,             !- Vertex 1
       10.27745059, 44.4691584383, 7,             !- Vertex 2
       10.27745059, 44.4691584383, 10.5,          !- Vertex 3
       12.00782105, 44.4691584383, 10.5;          !- Vertex 4

   ! SW 2, LR, Partition - 31.325 m2 (W 2, BR, W 2, LR, Corridor 2, Corridor), Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W2:LR_Partition_7_0_10175,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, SW2:LR_Partition_3_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.4691584383, 7,             !- Vertex 1
       12.00782105, 44.4691584383, 7,             !- Vertex 2
       12.00782105, 44.4691584383, 10.5,          !- Vertex 3
       10.27745059, 44.4691584383, 10.5;          !- Vertex 4

   ! SW 2, LR, Partition - 31.325 m2 (W 2, BR, W 2, LR, Corridor 2, Corridor), Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      SW2:LR_Partition_3_2_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_9_0_10176,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 44.4691584383, 7,             !- Vertex 1
       12.00782105, 44.4691584383, 7,             !- Vertex 2
       12.00782105, 44.4691584383, 10.5,          !- Vertex 3
       14.00848684, 44.4691584383, 10.5;          !- Vertex 4

   ! SW 2, LR, Partition - 31.325 m2 (W 2, BR, W 2, LR, Corridor 2, Corridor), Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_9_0_10176,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, SW2:LR_Partition_3_2_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.4691584383, 7,             !- Vertex 1
       14.00848684, 44.4691584383, 7,             !- Vertex 2
       14.00848684, 44.4691584383, 10.5,          !- Vertex 3
       12.00782105, 44.4691584383, 10.5;          !- Vertex 4

   ! SW 2, LR, Wall - 17.675 m2 - 270.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      SW2:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 44.4691584383, 7,            !- Vertex 1
       5.0584868402, 39.4191615772, 7,            !- Vertex 2
       5.0584868402, 39.4191615772, 10.5,         !- Vertex 3
       5.0584868402, 44.4691584383, 10.5;         !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, SW2:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW2:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 42.4994929875, 7.9,       !- Vertex 1
          5.0584868402, 41.3888270325, 7.9,       !- Vertex 2
          5.0584868402, 41.3888270325, 9.4,       !- Vertex 3
          5.0584868402, 42.4994929875, 9.4;       !- Vertex 4

   ! SW 2, LR, Wall - 13.059 m2 - 180.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      SW2:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW2:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 35.5191584383, 7,           !- Vertex 1
       14.0084868402, 35.5191584383, 7,           !- Vertex 2
       14.0084868402, 35.5191584383, 10.5,        !- Vertex 3
       10.2774505862, 35.5191584383, 10.5;        !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, SW2:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW2:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.7371064096, 35.5191584383, 7.9,      !- Vertex 1
          12.5488012004, 35.5191584383, 7.9,      !- Vertex 2
          12.5488012004, 35.5191584383, 9.4,      !- Vertex 3
          11.7371064096, 35.5191584383, 9.4;      !- Vertex 4


! W 2 - BR
Zone, W2:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5713,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People W2:BR,                          !- Name
      W2:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12507,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12507,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12507,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12507,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, W2:BR General lighting,                !- Name
      W2:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#W2:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, W2:BR Infiltration,  !- Name
      W2:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001017,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, W2:BR Nat Vent,!- Name
      W2:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016548,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! W 2, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      W2:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W2:BR,                                      !- Zone Name
      Surface, W3:BR_Floor_0_0_10177,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 44.46915844, 10.5,             !- Vertex 1
       10.27745059, 44.46915844, 10.5,            !- Vertex 2
       10.27745059, 48.37252743, 10.5,            !- Vertex 3
       5.05848684, 48.37252743, 10.5;             !- Vertex 4

   ! W 2, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W3:BR_Floor_0_0_10177,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W3:BR,                                      !- Zone Name
      Surface, W2:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.46915844, 10.5,            !- Vertex 1
       5.05848684, 44.46915844, 10.5,             !- Vertex 2
       5.05848684, 48.37252743, 10.5,             !- Vertex 3
       10.27745059, 48.37252743, 10.5;            !- Vertex 4

   ! W 2, BR, Partition - 13.662 m2 (W 2, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      W2:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W2:BR,                                      !- Zone Name
      Surface, W2:LR_Partition_6_0_10178,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 44.46915844, 7,             !- Vertex 1
       10.2774505862, 48.37252743, 7,             !- Vertex 2
       10.2774505862, 48.37252743, 10.5,          !- Vertex 3
       10.2774505862, 44.46915844, 10.5;          !- Vertex 4

   ! W 2, BR, Partition - 13.662 m2 (W 2, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W2:LR_Partition_6_0_10178,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, W2:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 48.37252743, 7,             !- Vertex 1
       10.2774505862, 44.46915844, 7,             !- Vertex 2
       10.2774505862, 44.46915844, 10.5,          !- Vertex 3
       10.2774505862, 48.37252743, 10.5;          !- Vertex 4

   ! W 2, BR, Partition - 18.266 m2 (W 2, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      W2:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W2:BR,                                      !- Zone Name
      Surface, W2:LR_Partition_5_0_10179,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 48.3725274299, 7,             !- Vertex 1
       5.05848684, 48.3725274299, 7,              !- Vertex 2
       5.05848684, 48.3725274299, 10.5,           !- Vertex 3
       10.27745059, 48.3725274299, 10.5;          !- Vertex 4

   ! W 2, BR, Partition - 18.266 m2 (W 2, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W2:LR_Partition_5_0_10179,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, W2:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 48.3725274299, 7,              !- Vertex 1
       10.27745059, 48.3725274299, 7,             !- Vertex 2
       10.27745059, 48.3725274299, 10.5,          !- Vertex 3
       5.05848684, 48.3725274299, 10.5;           !- Vertex 4

   ! W 2, BR, Wall - 13.662 m2 - 270.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      W2:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      W2:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 48.3725274299, 7,            !- Vertex 1
       5.0584868402, 44.4691584383, 7,            !- Vertex 2
       5.0584868402, 44.4691584383, 10.5,         !- Vertex 3
       5.0584868402, 48.3725274299, 10.5;         !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, W2:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         W2:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 46.8462247539, 7.9,       !- Vertex 1
          5.0584868402, 45.9954611161, 7.9,       !- Vertex 2
          5.0584868402, 45.9954611161, 9.4,       !- Vertex 3
          5.0584868402, 46.8462247539, 9.4;       !- Vertex 4


! W 2 - LR
Zone, W2:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1638,                                     !- Zone volume
    52.107,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People W2:LR,                          !- Name
      W2:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12514,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12514,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12514,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12514,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, W2:LR General lighting,                !- Name
      W2:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#W2:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, W2:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      W2:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, W2:LR Infiltration,  !- Name
      W2:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003024,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, W2:LR Nat Vent,!- Name
      W2:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049212,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! W 2, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      W2:LR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, W3:LR_Floor_0_0_10180,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.46915844, 10.5,            !- Vertex 1
       12.00782105, 44.46915844, 10.5,            !- Vertex 2
       12.00782105, 45.96786143, 10.5,            !- Vertex 3
       10.27745059, 45.96786143, 10.5;            !- Vertex 4

   ! W 2, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W3:LR_Floor_0_0_10180,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Surface, W2:LR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.46915844, 10.5,            !- Vertex 1
       10.27745059, 44.46915844, 10.5,            !- Vertex 2
       10.27745059, 45.96786143, 10.5,            !- Vertex 3
       12.00782105, 45.96786143, 10.5;            !- Vertex 4

   ! W 2, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      W2:LR_Ceiling_1_0_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, W3:LR_Floor_0_0_10181,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 48.37252743, 10.5,             !- Vertex 1
       10.27745059, 48.37252743, 10.5,            !- Vertex 2
       10.27745059, 53.41915844, 10.5,            !- Vertex 3
       5.05848684, 53.41915844, 10.5;             !- Vertex 4

   ! W 2, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W3:LR_Floor_0_0_10181,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Surface, W2:LR_Ceiling_1_0_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 48.37252743, 10.5,            !- Vertex 1
       5.05848684, 48.37252743, 10.5,             !- Vertex 2
       5.05848684, 53.41915844, 10.5,             !- Vertex 3
       10.27745059, 53.41915844, 10.5;            !- Vertex 4

   ! W 2, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      W2:LR_Ceiling_1_0_2,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, W3:LR_Floor_0_0_10182,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 45.96786143, 10.5,            !- Vertex 1
       14.00848684, 45.96786143, 10.5,            !- Vertex 2
       14.00848684, 53.41915844, 10.5,            !- Vertex 3
       10.27745059, 53.41915844, 10.5;            !- Vertex 4

   ! W 2, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W3:LR_Floor_0_0_10182,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Surface, W2:LR_Ceiling_1_0_2,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.96786143, 10.5,            !- Vertex 1
       10.27745059, 45.96786143, 10.5,            !- Vertex 2
       10.27745059, 53.41915844, 10.5,            !- Vertex 3
       14.00848684, 53.41915844, 10.5;            !- Vertex 4

   ! W 2, LR, Partition - 26.080 m2 (Corridor 2, Corridor), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      W2:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_6_0_10183,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 45.96786143, 7,             !- Vertex 1
       14.0084868402, 53.41915844, 7,             !- Vertex 2
       14.0084868402, 53.41915844, 10.5,          !- Vertex 3
       14.0084868402, 45.96786143, 10.5;          !- Vertex 4

   ! W 2, LR, Partition - 26.080 m2 (Corridor 2, Corridor), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_6_0_10183,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, W2:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 53.41915844, 7,             !- Vertex 1
       14.0084868402, 45.96786143, 7,             !- Vertex 2
       14.0084868402, 45.96786143, 10.5,          !- Vertex 3
       14.0084868402, 53.41915844, 10.5;          !- Vertex 4

   ! W 2, LR, Partition - 31.325 m2 (NW 2, LR), Surface Area: 31.325
   BuildingSurface:Detailed,                      !- Surface
      W2:LR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, NW2:LR_Partition_3_0_10184,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 53.4191584383, 7,             !- Vertex 1
       5.05848684, 53.4191584383, 7,              !- Vertex 2
       5.05848684, 53.4191584383, 10.5,           !- Vertex 3
       14.00848684, 53.4191584383, 10.5;          !- Vertex 4

   ! W 2, LR, Partition - 31.325 m2 (NW 2, LR), Surface Area: 31.325 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW2:LR_Partition_3_0_10184,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Surface, W2:LR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 53.4191584383, 7,              !- Vertex 1
       14.00848684, 53.4191584383, 7,             !- Vertex 2
       14.00848684, 53.4191584383, 10.5,          !- Vertex 3
       5.05848684, 53.4191584383, 10.5;           !- Vertex 4

   ! W 2, LR, Wall - 17.663 m2 - 270.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      W2:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 53.4191584383, 7,            !- Vertex 1
       5.0584868402, 48.3725274299, 7,            !- Vertex 2
       5.0584868402, 48.3725274299, 10.5,         !- Vertex 3
       5.0584868402, 53.4191584383, 10.5;         !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, W2:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         W2:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 51.4507944495, 7.9,       !- Vertex 1
          5.0584868402, 50.3408914205, 7.9,       !- Vertex 2
          5.0584868402, 50.3408914205, 9.4,       !- Vertex 3
          5.0584868402, 51.4507944495, 9.4;       !- Vertex 4

   ! W 2, LR, Partition - 5.245 m2 (Corridor 2, Corridor), Surface Area: 5.2455
   BuildingSurface:Detailed,                      !- Surface
      W2:LR_Partition_8_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_8_0_10185,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.0078210507, 44.46915844, 7,             !- Vertex 1
       12.0078210507, 45.96786143, 7,             !- Vertex 2
       12.0078210507, 45.96786143, 10.5,          !- Vertex 3
       12.0078210507, 44.46915844, 10.5;          !- Vertex 4

   ! W 2, LR, Partition - 5.245 m2 (Corridor 2, Corridor), Surface Area: 5.2455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_8_0_10185,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, W2:LR_Partition_8_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.0078210507, 45.96786143, 7,             !- Vertex 1
       12.0078210507, 44.46915844, 7,             !- Vertex 2
       12.0078210507, 44.46915844, 10.5,          !- Vertex 3
       12.0078210507, 45.96786143, 10.5;          !- Vertex 4

   ! W 2, LR, Partition - 7.002 m2 (Corridor 2, Corridor), Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      W2:LR_Partition_9_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_7_0_10186,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 45.9678614303, 7,             !- Vertex 1
       14.00848684, 45.9678614303, 7,             !- Vertex 2
       14.00848684, 45.9678614303, 10.5,          !- Vertex 3
       12.00782105, 45.9678614303, 10.5;          !- Vertex 4

   ! W 2, LR, Partition - 7.002 m2 (Corridor 2, Corridor), Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_7_0_10186,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, W2:LR_Partition_9_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.9678614303, 7,             !- Vertex 1
       12.00782105, 45.9678614303, 7,             !- Vertex 2
       12.00782105, 45.9678614303, 10.5,          !- Vertex 3
       14.00848684, 45.9678614303, 10.5;          !- Vertex 4


! SE 2 - BR
Zone, SE2:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SE2:BR,                         !- Name
      SE2:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12536,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12536,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12536,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12536,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SE2:BR General lighting,               !- Name
      SE2:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SE2:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, SE2:BR Infiltration,  !- Name
      SE2:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SE2:BR Nat Vent,  !- Name
      SE2:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SE 2, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      SE2:BR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SE2:BR,                                     !- Zone Name
      Surface, SE3:BR_Floor_0_0_10187,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 35.51915844, 10.5,             !- Vertex 1
       31.90848684, 35.51915844, 10.5,            !- Vertex 2
       31.90848684, 40.73812218, 10.5,            !- Vertex 3
       28.0084837, 40.73812218, 10.5;             !- Vertex 4

   ! SE 2, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE3:BR_Floor_0_0_10187,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SE3:BR,                                     !- Zone Name
      Surface, SE2:BR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 35.51915844, 10.5,            !- Vertex 1
       28.0084837, 35.51915844, 10.5,             !- Vertex 2
       28.0084837, 40.73812218, 10.5,             !- Vertex 3
       31.90848684, 40.73812218, 10.5;            !- Vertex 4

   ! SE 2, BR, Partition - 13.650 m2 (SE 2, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      SE2:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE2:BR,                                     !- Zone Name
      Surface, SE2:LR_Partition_6_0_10188,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 40.7381221844, 7,             !- Vertex 1
       28.0084837, 40.7381221844, 7,              !- Vertex 2
       28.0084837, 40.7381221844, 10.5,           !- Vertex 3
       31.90848684, 40.7381221844, 10.5;          !- Vertex 4

   ! SE 2, BR, Partition - 13.650 m2 (SE 2, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE2:LR_Partition_6_0_10188,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Surface, SE2:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 40.7381221844, 7,              !- Vertex 1
       31.90848684, 40.7381221844, 7,             !- Vertex 2
       31.90848684, 40.7381221844, 10.5,          !- Vertex 3
       28.0084837, 40.7381221844, 10.5;           !- Vertex 4

   ! SE 2, BR, Partition - 18.266 m2 (SE 2, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SE2:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE2:BR,                                     !- Zone Name
      Surface, SE2:LR_Partition_5_0_10189,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 40.73812218, 7,             !- Vertex 1
       28.0084837013, 35.51915844, 7,             !- Vertex 2
       28.0084837013, 35.51915844, 10.5,          !- Vertex 3
       28.0084837013, 40.73812218, 10.5;          !- Vertex 4

   ! SE 2, BR, Partition - 18.266 m2 (SE 2, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE2:LR_Partition_5_0_10189,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Surface, SE2:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 35.51915844, 7,             !- Vertex 1
       28.0084837013, 40.73812218, 7,             !- Vertex 2
       28.0084837013, 40.73812218, 10.5,          !- Vertex 3
       28.0084837013, 35.51915844, 10.5;          !- Vertex 4

   ! SE 2, BR, Wall - 13.650 m2 - 180.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      SE2:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE2:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 35.5191584383, 7,           !- Vertex 1
       31.9084868402, 35.5191584383, 7,           !- Vertex 2
       31.9084868402, 35.5191584383, 10.5,        !- Vertex 3
       28.0084837013, 35.5191584383, 10.5;        !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, SE2:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE2:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          29.3784702475, 35.5191584383, 7.9,      !- Vertex 1
          30.1376002925, 35.5191584383, 7.9,      !- Vertex 2
          30.1376002925, 35.5191584383, 9.4,      !- Vertex 3
          29.3784702475, 35.5191584383, 9.4;      !- Vertex 4

   ! SE 2, BR, Wall - 18.266 m2 - 90.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      SE2:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE2:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 35.5191584383, 7,           !- Vertex 1
       31.9084868402, 40.7381221844, 7,           !- Vertex 2
       31.9084868402, 40.7381221844, 10.5,        !- Vertex 3
       31.9084868402, 35.5191584383, 10.5;        !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, SE2:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE2:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 37.8000430861, 7.9,      !- Vertex 1
          31.9084868402, 38.8581375339, 7.9,      !- Vertex 2
          31.9084868402, 38.8581375339, 9.4,      !- Vertex 3
          31.9084868402, 37.8000430861, 9.4;      !- Vertex 4


! SE 2 - LR
Zone, SE2:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5299,                                     !- Zone volume
    53.6853,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SE2:LR,                         !- Name
      SE2:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12543,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12543,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12543,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12543,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SE2:LR General lighting,               !- Name
      SE2:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SE2:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SE2:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      SE2:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SE2:LR Infiltration,  !- Name
      SE2:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SE2:LR Nat Vent,  !- Name
      SE2:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SE 2, LR, Ceiling/roof - 59.749 m2, Surface Area: 26.3558
   BuildingSurface:Detailed,                      !- Surface
      SE2:LR_Ceiling_1_3_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Surface, SE3:LR_Floor_0_0_10190,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 35.51915844, 10.5,            !- Vertex 1
       28.0084837, 35.51915844, 10.5,             !- Vertex 2
       28.0084837, 40.73812218, 10.5,             !- Vertex 3
       22.95848684, 40.73812218, 10.5;            !- Vertex 4

   ! SE 2, LR, Ceiling/roof - 59.749 m2, Surface Area: 26.3558 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE3:LR_Floor_0_0_10190,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Surface, SE2:LR_Ceiling_1_3_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 35.51915844, 10.5,             !- Vertex 1
       22.95848684, 35.51915844, 10.5,            !- Vertex 2
       22.95848684, 40.73812218, 10.5,            !- Vertex 3
       28.0084837, 40.73812218, 10.5;             !- Vertex 4

   ! SE 2, LR, Ceiling/roof - 59.749 m2, Surface Area: 33.3928
   BuildingSurface:Detailed,                      !- Surface
      SE2:LR_Ceiling_1_3_1,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Surface, SE3:LR_Floor_0_0_10191,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 40.73812218, 10.5,            !- Vertex 1
       31.90848684, 40.73812218, 10.5,            !- Vertex 2
       31.90848684, 44.46915844, 10.5,            !- Vertex 3
       22.95848684, 44.46915844, 10.5;            !- Vertex 4

   ! SE 2, LR, Ceiling/roof - 59.749 m2, Surface Area: 33.3928 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE3:LR_Floor_0_0_10191,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Surface, SE2:LR_Ceiling_1_3_1,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 40.73812218, 10.5,            !- Vertex 1
       22.95848684, 40.73812218, 10.5,            !- Vertex 2
       22.95848684, 44.46915844, 10.5,            !- Vertex 3
       31.90848684, 44.46915844, 10.5;            !- Vertex 4

   ! SE 2, LR, Wall - 31.325 m2 - 0.0°, Surface Area: 31.3206
   BuildingSurface:Detailed,                      !- Surface
      SE2:LR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Surface, E2:LR_Partition_3_0_10192,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 44.4691584383, 7,             !- Vertex 1
       22.95975622, 44.4691584383, 7,             !- Vertex 2
       22.95975622, 44.4691584383, 10.5,          !- Vertex 3
       31.90848684, 44.4691584383, 10.5;          !- Vertex 4

   ! SE 2, LR, Wall - 31.325 m2 - 0.0°, Surface Area: 31.3206 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E2:LR_Partition_3_0_10192,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, SE2:LR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 44.4691584383, 7,             !- Vertex 1
       31.90848684, 44.4691584383, 7,             !- Vertex 2
       31.90848684, 44.4691584383, 10.5,          !- Vertex 3
       22.95975622, 44.4691584383, 10.5;          !- Vertex 4

   ! SE 2, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SE2:LR_Partition_3_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Surface, S2:BR_Partition_5_0_10193,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 40.73878798, 7,             !- Vertex 1
       22.9584868402, 35.51982423, 7,             !- Vertex 2
       22.9584868402, 35.51982423, 10.5,          !- Vertex 3
       22.9584868402, 40.73878798, 10.5;          !- Vertex 4

   ! SE 2, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S2:BR_Partition_5_0_10193,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S2:BR,                                      !- Zone Name
      Surface, SE2:LR_Partition_3_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 35.51982423, 7,             !- Vertex 1
       22.9584868402, 40.73878798, 7,             !- Vertex 2
       22.9584868402, 40.73878798, 10.5,          !- Vertex 3
       22.9584868402, 35.51982423, 10.5;          !- Vertex 4

   ! SE 2, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      SE2:LR_Partition_3_2_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Surface, S2:LR_Partition_7_0_10194,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 42.46915844, 7,             !- Vertex 1
       22.9584868402, 40.73878798, 7,             !- Vertex 2
       22.9584868402, 40.73878798, 10.5,          !- Vertex 3
       22.9584868402, 42.46915844, 10.5;          !- Vertex 4

   ! SE 2, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S2:LR_Partition_7_0_10194,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, SE2:LR_Partition_3_2_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 40.73878798, 7,             !- Vertex 1
       22.9584868402, 42.46915844, 7,             !- Vertex 2
       22.9584868402, 42.46915844, 10.5,          !- Vertex 3
       22.9584868402, 40.73878798, 10.5;          !- Vertex 4

   ! SE 2, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 7
   BuildingSurface:Detailed,                      !- Surface
      SE2:LR_Partition_3_3_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_12_0_10195,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 44.46915844, 7,             !- Vertex 1
       22.9584868402, 42.46915844, 7,             !- Vertex 2
       22.9584868402, 42.46915844, 10.5,          !- Vertex 3
       22.9584868402, 44.46915844, 10.5;          !- Vertex 4

   ! SE 2, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 7 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_12_0_10195,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, SE2:LR_Partition_3_3_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 42.46915844, 7,             !- Vertex 1
       22.9584868402, 44.46915844, 7,             !- Vertex 2
       22.9584868402, 44.46915844, 10.5,          !- Vertex 3
       22.9584868402, 42.46915844, 10.5;          !- Vertex 4

   ! SE 2, LR, Wall - 17.675 m2 - 180.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      SE2:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 35.5191584383, 7,           !- Vertex 1
       28.0084837013, 35.5191584383, 7,           !- Vertex 2
       28.0084837013, 35.5191584383, 10.5,        !- Vertex 3
       22.9584868402, 35.5191584383, 10.5;        !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, SE2:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE2:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          24.9281705821, 35.5191584383, 7.9,      !- Vertex 1
          26.0388297779, 35.5191584383, 7.9,      !- Vertex 2
          26.0388297779, 35.5191584383, 9.4,      !- Vertex 3
          24.9281705821, 35.5191584383, 9.4;      !- Vertex 4

   ! SE 2, LR, Wall - 13.059 m2 - 90.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      SE2:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE2:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 40.7381221844, 7,           !- Vertex 1
       31.9084868402, 44.4691584383, 7,           !- Vertex 2
       31.9084868402, 44.4691584383, 10.5,        !- Vertex 3
       31.9084868402, 40.7381221844, 10.5;        !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, SE2:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE2:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 42.197767548, 7.9,       !- Vertex 1
          31.9084868402, 43.009456212, 7.9,       !- Vertex 2
          31.9084868402, 43.009456212, 9.4,       !- Vertex 3
          31.9084868402, 42.197767548, 9.4;       !- Vertex 4


! NW 2 - BR
Zone, NW2:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NW2:BR,                         !- Name
      NW2:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12563,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12563,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12563,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12563,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NW2:BR General lighting,               !- Name
      NW2:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NW2:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, NW2:BR Infiltration,  !- Name
      NW2:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NW2:BR Nat Vent,  !- Name
      NW2:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NW 2, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      NW2:BR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NW2:BR,                                     !- Zone Name
      Surface, NW3:BR_Floor_0_0_10196,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 58.4691553, 10.5,              !- Vertex 1
       10.27745059, 58.4691553, 10.5,             !- Vertex 2
       10.27745059, 62.36915844, 10.5,            !- Vertex 3
       5.05848684, 62.36915844, 10.5;             !- Vertex 4

   ! NW 2, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW3:BR_Floor_0_0_10196,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NW3:BR,                                     !- Zone Name
      Surface, NW2:BR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 58.4691553, 10.5,             !- Vertex 1
       5.05848684, 58.4691553, 10.5,              !- Vertex 2
       5.05848684, 62.36915844, 10.5,             !- Vertex 3
       10.27745059, 62.36915844, 10.5;            !- Vertex 4

   ! NW 2, BR, Partition - 13.650 m2 (NW 2, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      NW2:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW2:BR,                                     !- Zone Name
      Surface, NW2:LR_Partition_6_0_10197,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 58.4691553, 7,              !- Vertex 1
       10.2774505862, 62.36915844, 7,             !- Vertex 2
       10.2774505862, 62.36915844, 10.5,          !- Vertex 3
       10.2774505862, 58.4691553, 10.5;           !- Vertex 4

   ! NW 2, BR, Partition - 13.650 m2 (NW 2, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW2:LR_Partition_6_0_10197,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Surface, NW2:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 62.36915844, 7,             !- Vertex 1
       10.2774505862, 58.4691553, 7,              !- Vertex 2
       10.2774505862, 58.4691553, 10.5,           !- Vertex 3
       10.2774505862, 62.36915844, 10.5;          !- Vertex 4

   ! NW 2, BR, Partition - 18.266 m2 (NW 2, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NW2:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW2:BR,                                     !- Zone Name
      Surface, NW2:LR_Partition_5_0_10198,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 58.4691552994, 7,              !- Vertex 1
       10.27745059, 58.4691552994, 7,             !- Vertex 2
       10.27745059, 58.4691552994, 10.5,          !- Vertex 3
       5.05848684, 58.4691552994, 10.5;           !- Vertex 4

   ! NW 2, BR, Partition - 18.266 m2 (NW 2, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW2:LR_Partition_5_0_10198,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Surface, NW2:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 58.4691552994, 7,             !- Vertex 1
       5.05848684, 58.4691552994, 7,              !- Vertex 2
       5.05848684, 58.4691552994, 10.5,           !- Vertex 3
       10.27745059, 58.4691552994, 10.5;          !- Vertex 4

   ! NW 2, BR, Wall - 13.650 m2 - 270.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      NW2:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW2:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 62.3691584383, 7,            !- Vertex 1
       5.0584868402, 58.4691552994, 7,            !- Vertex 2
       5.0584868402, 58.4691552994, 10.5,         !- Vertex 3
       5.0584868402, 62.3691584383, 10.5;         !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, NW2:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW2:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 60.5982718925, 7.9,       !- Vertex 1
          5.0584868402, 59.8391418475, 7.9,       !- Vertex 2
          5.0584868402, 59.8391418475, 9.4,       !- Vertex 3
          5.0584868402, 60.5982718925, 9.4;       !- Vertex 4

   ! NW 2, BR, Wall - 18.266 m2 - 0.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      NW2:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW2:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 62.3691584383, 7,           !- Vertex 1
       5.0584868402, 62.3691584383, 7,            !- Vertex 2
       5.0584868402, 62.3691584383, 10.5,         !- Vertex 3
       10.2774505862, 62.3691584383, 10.5;        !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, NW2:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW2:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.39746594, 62.3691584383, 7.9,         !- Vertex 1
          7.33937149, 62.3691584383, 7.9,         !- Vertex 2
          7.33937149, 62.3691584383, 9.4,         !- Vertex 3
          8.39746594, 62.3691584383, 9.4;         !- Vertex 4


! NW 2 - LR
Zone, NW2:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5317,                                     !- Zone volume
    53.6858,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NW2:LR,                         !- Name
      NW2:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12570,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12570,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12570,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12570,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NW2:LR General lighting,               !- Name
      NW2:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NW2:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, NW2:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      NW2:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, NW2:LR Infiltration,  !- Name
      NW2:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NW2:LR Nat Vent,  !- Name
      NW2:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NW 2, LR, Ceiling - 59.749 m2, Surface Area: 14.5511
   BuildingSurface:Detailed,                      !- Surface
      NW2:LR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Surface, NW3:LR_Floor_0_0_10199,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 58.4691553, 10.5,             !- Vertex 1
       14.00848684, 58.4691553, 10.5,             !- Vertex 2
       14.00848684, 62.36915844, 10.5,            !- Vertex 3
       10.27745059, 62.36915844, 10.5;            !- Vertex 4

   ! NW 2, LR, Ceiling - 59.749 m2, Surface Area: 14.5511 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW3:LR_Floor_0_0_10199,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Surface, NW2:LR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 58.4691553, 10.5,             !- Vertex 1
       10.27745059, 58.4691553, 10.5,             !- Vertex 2
       10.27745059, 62.36915844, 10.5,            !- Vertex 3
       14.00848684, 62.36915844, 10.5;            !- Vertex 4

   ! NW 2, LR, Ceiling - 59.749 m2, Surface Area: 45.1975
   BuildingSurface:Detailed,                      !- Surface
      NW2:LR_Ceiling_1_0_1,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Surface, NW3:LR_Floor_0_0_10200,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 53.41915844, 10.5,             !- Vertex 1
       14.00848684, 53.41915844, 10.5,            !- Vertex 2
       14.00848684, 58.4691553, 10.5,             !- Vertex 3
       5.05848684, 58.4691553, 10.5;              !- Vertex 4

   ! NW 2, LR, Ceiling - 59.749 m2, Surface Area: 45.1975 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW3:LR_Floor_0_0_10200,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Surface, NW2:LR_Ceiling_1_0_1,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 53.41915844, 10.5,            !- Vertex 1
       5.05848684, 53.41915844, 10.5,             !- Vertex 2
       5.05848684, 58.4691553, 10.5,              !- Vertex 3
       14.00848684, 58.4691553, 10.5;             !- Vertex 4

   ! NW 2, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NW2:LR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Surface, N2:BR_Partition_5_0_10201,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 57.15019469, 7,             !- Vertex 1
       14.0084868402, 62.36915844, 7,             !- Vertex 2
       14.0084868402, 62.36915844, 10.5,          !- Vertex 3
       14.0084868402, 57.15019469, 10.5;          !- Vertex 4

   ! NW 2, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N2:BR_Partition_5_0_10201,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N2:BR,                                      !- Zone Name
      Surface, NW2:LR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 62.36915844, 7,             !- Vertex 1
       14.0084868402, 57.15019469, 7,             !- Vertex 2
       14.0084868402, 57.15019469, 10.5,          !- Vertex 3
       14.0084868402, 62.36915844, 10.5;          !- Vertex 4

   ! NW 2, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      NW2:LR_Partition_2_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Surface, N2:LR_Partition_7_0_10202,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 55.41982423, 7,             !- Vertex 1
       14.0084868402, 57.15019469, 7,             !- Vertex 2
       14.0084868402, 57.15019469, 10.5,          !- Vertex 3
       14.0084868402, 55.41982423, 10.5;          !- Vertex 4

   ! NW 2, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N2:LR_Partition_7_0_10202,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, NW2:LR_Partition_2_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 57.15019469, 7,             !- Vertex 1
       14.0084868402, 55.41982423, 7,             !- Vertex 2
       14.0084868402, 55.41982423, 10.5,          !- Vertex 3
       14.0084868402, 57.15019469, 10.5;          !- Vertex 4

   ! NW 2, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 7.0006
   BuildingSurface:Detailed,                      !- Surface
      NW2:LR_Partition_2_3_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_6_0_10203,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 53.41915844, 7,             !- Vertex 1
       14.0084868402, 55.41932904, 7,             !- Vertex 2
       14.0084868402, 55.41932904, 10.5,          !- Vertex 3
       14.0084868402, 53.41915844, 10.5;          !- Vertex 4

   ! NW 2, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 7.0006 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_6_0_10203,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, NW2:LR_Partition_2_3_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 55.41932904, 7,             !- Vertex 1
       14.0084868402, 53.41915844, 7,             !- Vertex 2
       14.0084868402, 53.41915844, 10.5,          !- Vertex 3
       14.0084868402, 55.41932904, 10.5;          !- Vertex 4

   ! NW 2, LR, Wall - 17.675 m2 - 270.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      NW2:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 58.4691552994, 7,            !- Vertex 1
       5.0584868402, 53.4191584383, 7,            !- Vertex 2
       5.0584868402, 53.4191584383, 10.5,         !- Vertex 3
       5.0584868402, 58.4691552994, 10.5;         !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, NW2:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW2:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 56.4994898475, 7.9,       !- Vertex 1
          5.0584868402, 55.3888238925, 7.9,       !- Vertex 2
          5.0584868402, 55.3888238925, 9.4,       !- Vertex 3
          5.0584868402, 56.4994898475, 9.4;       !- Vertex 4

   ! NW 2, LR, Wall - 13.059 m2 - 0.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      NW2:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW2:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 62.3691584383, 7,           !- Vertex 1
       10.2774505862, 62.3691584383, 7,           !- Vertex 2
       10.2774505862, 62.3691584383, 10.5,        !- Vertex 3
       14.0084868402, 62.3691584383, 10.5;        !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, NW2:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW2:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          12.5488058863, 62.3691584383, 7.9,      !- Vertex 1
          11.7371093637, 62.3691584383, 7.9,      !- Vertex 2
          11.7371093637, 62.3691584383, 9.4,      !- Vertex 3
          12.5488058863, 62.3691584383, 9.4;      !- Vertex 4


! NE 2 - BR
Zone, NE2:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NE2:BR,                         !- Name
      NE2:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12590,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12590,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12590,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12590,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NE2:BR General lighting,               !- Name
      NE2:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NE2:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, NE2:BR Infiltration,  !- Name
      NE2:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NE2:BR Nat Vent,  !- Name
      NE2:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NE 2, BR, Ceiling - 20.354 m2, Surface Area: 20.354
   BuildingSurface:Detailed,                      !- Surface
      NE2:BR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NE2:BR,                                     !- Zone Name
      Surface, NE3:BR_Floor_0_0_10204,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 57.15019469, 10.5,             !- Vertex 1
       31.90848684, 57.15019469, 10.5,            !- Vertex 2
       31.90848684, 62.36915844, 10.5,            !- Vertex 3
       28.0084837, 62.36915844, 10.5;             !- Vertex 4

   ! NE 2, BR, Ceiling - 20.354 m2, Surface Area: 20.354 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE3:BR_Floor_0_0_10204,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NE3:BR,                                     !- Zone Name
      Surface, NE2:BR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 57.15019469, 10.5,            !- Vertex 1
       28.0084837, 57.15019469, 10.5,             !- Vertex 2
       28.0084837, 62.36915844, 10.5,             !- Vertex 3
       31.90848684, 62.36915844, 10.5;            !- Vertex 4

   ! NE 2, BR, Partition - 13.650 m2 (NE 2, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      NE2:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE2:BR,                                     !- Zone Name
      Surface, NE2:LR_Partition_6_0_10205,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 57.1501946923, 7,              !- Vertex 1
       31.90848684, 57.1501946923, 7,             !- Vertex 2
       31.90848684, 57.1501946923, 10.5,          !- Vertex 3
       28.0084837, 57.1501946923, 10.5;           !- Vertex 4

   ! NE 2, BR, Partition - 13.650 m2 (NE 2, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE2:LR_Partition_6_0_10205,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Surface, NE2:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 57.1501946923, 7,             !- Vertex 1
       28.0084837, 57.1501946923, 7,              !- Vertex 2
       28.0084837, 57.1501946923, 10.5,           !- Vertex 3
       31.90848684, 57.1501946923, 10.5;          !- Vertex 4

   ! NE 2, BR, Partition - 18.266 m2 (NE 2, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NE2:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE2:BR,                                     !- Zone Name
      Surface, NE2:LR_Partition_5_0_10206,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 62.36915844, 7,             !- Vertex 1
       28.0084837013, 57.15019469, 7,             !- Vertex 2
       28.0084837013, 57.15019469, 10.5,          !- Vertex 3
       28.0084837013, 62.36915844, 10.5;          !- Vertex 4

   ! NE 2, BR, Partition - 18.266 m2 (NE 2, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE2:LR_Partition_5_0_10206,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Surface, NE2:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 57.15019469, 7,             !- Vertex 1
       28.0084837013, 62.36915844, 7,             !- Vertex 2
       28.0084837013, 62.36915844, 10.5,          !- Vertex 3
       28.0084837013, 57.15019469, 10.5;          !- Vertex 4

   ! NE 2, BR, Wall - 13.650 m2 - 0.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      NE2:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE2:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 62.3691584383, 7,           !- Vertex 1
       28.0084837013, 62.3691584383, 7,           !- Vertex 2
       28.0084837013, 62.3691584383, 10.5,        !- Vertex 3
       31.9084868402, 62.3691584383, 10.5;        !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, NE2:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE2:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          30.1376002925, 62.3691584383, 7.9,      !- Vertex 1
          29.3784702475, 62.3691584383, 7.9,      !- Vertex 2
          29.3784702475, 62.3691584383, 9.4,      !- Vertex 3
          30.1376002925, 62.3691584383, 9.4;      !- Vertex 4

   ! NE 2, BR, Wall - 18.266 m2 - 90.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      NE2:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE2:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 57.1501946923, 7,           !- Vertex 1
       31.9084868402, 62.3691584383, 7,           !- Vertex 2
       31.9084868402, 62.3691584383, 10.5,        !- Vertex 3
       31.9084868402, 57.1501946923, 10.5;        !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, NE2:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE2:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 59.03017934, 7.9,        !- Vertex 1
          31.9084868402, 60.08827379, 7.9,        !- Vertex 2
          31.9084868402, 60.08827379, 9.4,        !- Vertex 3
          31.9084868402, 59.03017934, 9.4;        !- Vertex 4


! NE 2 - LR
Zone, NE2:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5323,                                     !- Zone volume
    53.686,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NE2:LR,                         !- Name
      NE2:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12597,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12597,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12597,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12597,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NE2:LR General lighting,               !- Name
      NE2:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NE2:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, NE2:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      NE2:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, NE2:LR Infiltration,  !- Name
      NE2:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NE2:LR Nat Vent,  !- Name
      NE2:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NE 2, LR, Ceiling - 59.749 m2, Surface Area: 14.5511
   BuildingSurface:Detailed,                      !- Surface
      NE2:LR_Ceiling_1_0_0,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Surface, NE3:LR_Floor_0_0_10207,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 53.41915844, 10.5,             !- Vertex 1
       31.90848684, 53.41915844, 10.5,            !- Vertex 2
       31.90848684, 57.15019469, 10.5,            !- Vertex 3
       28.0084837, 57.15019469, 10.5;             !- Vertex 4

   ! NE 2, LR, Ceiling - 59.749 m2, Surface Area: 14.5511 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE3:LR_Floor_0_0_10207,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Surface, NE2:LR_Ceiling_1_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 53.41915844, 10.5,            !- Vertex 1
       28.0084837, 53.41915844, 10.5,             !- Vertex 2
       28.0084837, 57.15019469, 10.5,             !- Vertex 3
       31.90848684, 57.15019469, 10.5;            !- Vertex 4

   ! NE 2, LR, Ceiling - 59.749 m2, Surface Area: 45.1975
   BuildingSurface:Detailed,                      !- Surface
      NE2:LR_Ceiling_1_0_1,                       !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Surface, NE3:LR_Floor_0_0_10208,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.41915844, 10.5,            !- Vertex 1
       28.0084837, 53.41915844, 10.5,             !- Vertex 2
       28.0084837, 62.36915844, 10.5,             !- Vertex 3
       22.95848684, 62.36915844, 10.5;            !- Vertex 4

   ! NE 2, LR, Ceiling - 59.749 m2, Surface Area: 45.1975 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE3:LR_Floor_0_0_10208,                     !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Surface, NE2:LR_Ceiling_1_0_1,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 53.41915844, 10.5,             !- Vertex 1
       22.95848684, 53.41915844, 10.5,            !- Vertex 2
       22.95848684, 62.36915844, 10.5,            !- Vertex 3
       28.0084837, 62.36915844, 10.5;             !- Vertex 4

   ! NE 2, LR, Partition - 31.325 m2 (E 2, BR, E 2, LR, Corridor 2, Corridor), Surface Area: 18.2619
   BuildingSurface:Detailed,                      !- Surface
      NE2:LR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Surface, E2:BR_Partition_5_0_10209,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 53.4191584383, 7,             !- Vertex 1
       31.90848684, 53.4191584383, 7,             !- Vertex 2
       31.90848684, 53.4191584383, 10.5,          !- Vertex 3
       26.69079247, 53.4191584383, 10.5;          !- Vertex 4

   ! NE 2, LR, Partition - 31.325 m2 (E 2, BR, E 2, LR, Corridor 2, Corridor), Surface Area: 18.2619 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E2:BR_Partition_5_0_10209,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E2:BR,                                      !- Zone Name
      Surface, NE2:LR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 53.4191584383, 7,             !- Vertex 1
       26.69079247, 53.4191584383, 7,             !- Vertex 2
       26.69079247, 53.4191584383, 10.5,          !- Vertex 3
       31.90848684, 53.4191584383, 10.5;          !- Vertex 4

   ! NE 2, LR, Partition - 31.325 m2 (E 2, BR, E 2, LR, Corridor 2, Corridor), Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      NE2:LR_Partition_2_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Surface, E2:LR_Partition_7_0_10210,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.4191584383, 7,             !- Vertex 1
       26.69079247, 53.4191584383, 7,             !- Vertex 2
       26.69079247, 53.4191584383, 10.5,          !- Vertex 3
       24.96042201, 53.4191584383, 10.5;          !- Vertex 4

   ! NE 2, LR, Partition - 31.325 m2 (E 2, BR, E 2, LR, Corridor 2, Corridor), Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E2:LR_Partition_7_0_10210,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, NE2:LR_Partition_2_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 53.4191584383, 7,             !- Vertex 1
       24.96042201, 53.4191584383, 7,             !- Vertex 2
       24.96042201, 53.4191584383, 10.5,          !- Vertex 3
       26.69079247, 53.4191584383, 10.5;          !- Vertex 4

   ! NE 2, LR, Partition - 31.325 m2 (E 2, BR, E 2, LR, Corridor 2, Corridor), Surface Area: 7.0068
   BuildingSurface:Detailed,                      !- Surface
      NE2:LR_Partition_2_2_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_3_0_10211,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.4191584383, 7,             !- Vertex 1
       24.96042201, 53.4191584383, 7,             !- Vertex 2
       24.96042201, 53.4191584383, 10.5,          !- Vertex 3
       22.95848684, 53.4191584383, 10.5;          !- Vertex 4

   ! NE 2, LR, Partition - 31.325 m2 (E 2, BR, E 2, LR, Corridor 2, Corridor), Surface Area: 7.0068 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_3_0_10211,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, NE2:LR_Partition_2_2_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.4191584383, 7,             !- Vertex 1
       22.95848684, 53.4191584383, 7,             !- Vertex 2
       22.95848684, 53.4191584383, 10.5,          !- Vertex 3
       24.96042201, 53.4191584383, 10.5;          !- Vertex 4

   ! NE 2, LR, Partition - 31.325 m2 (N 2, LR), Surface Area: 31.325
   BuildingSurface:Detailed,                      !- Surface
      NE2:LR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Surface, N2:LR_Partition_3_0_10212,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 62.36915844, 7,             !- Vertex 1
       22.9584868402, 53.41915844, 7,             !- Vertex 2
       22.9584868402, 53.41915844, 10.5,          !- Vertex 3
       22.9584868402, 62.36915844, 10.5;          !- Vertex 4

   ! NE 2, LR, Partition - 31.325 m2 (N 2, LR), Surface Area: 31.325 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N2:LR_Partition_3_0_10212,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, NE2:LR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 53.41915844, 7,             !- Vertex 1
       22.9584868402, 62.36915844, 7,             !- Vertex 2
       22.9584868402, 62.36915844, 10.5,          !- Vertex 3
       22.9584868402, 53.41915844, 10.5;          !- Vertex 4

   ! NE 2, LR, Wall - 17.675 m2 - 0.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      NE2:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 62.3691584383, 7,           !- Vertex 1
       22.9584868402, 62.3691584383, 7,           !- Vertex 2
       22.9584868402, 62.3691584383, 10.5,        !- Vertex 3
       28.0084837013, 62.3691584383, 10.5;        !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, NE2:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE2:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          26.0388182475, 62.3691584383, 7.9,      !- Vertex 1
          24.9281522925, 62.3691584383, 7.9,      !- Vertex 2
          24.9281522925, 62.3691584383, 9.4,      !- Vertex 3
          26.0388182475, 62.3691584383, 9.4;      !- Vertex 4

   ! NE 2, LR, Wall - 13.059 m2 - 90.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      NE2:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE2:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 53.4191584383, 7,           !- Vertex 1
       31.9084868402, 57.1501946923, 7,           !- Vertex 2
       31.9084868402, 57.1501946923, 10.5,        !- Vertex 3
       31.9084868402, 53.4191584383, 10.5;        !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, NE2:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE2:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 54.87882579, 7.9,        !- Vertex 1
          31.9084868402, 55.69052734, 7.9,        !- Vertex 2
          31.9084868402, 55.69052734, 9.4,        !- Vertex 3
          31.9084868402, 54.87882579, 9.4;        !- Vertex 4


! N 2 - BR
Zone, N2:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5713,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People N2:BR,                          !- Name
      N2:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12619,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12619,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12619,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12619,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, N2:BR General lighting,                !- Name
      N2:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#N2:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, N2:BR Infiltration,  !- Name
      N2:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001017,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, N2:BR Nat Vent,!- Name
      N2:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016548,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! N 2, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      N2:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N2:BR,                                      !- Zone Name
      Surface, N3:BR_Floor_0_0_10213,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 57.15019469, 10.5,            !- Vertex 1
       17.91185583, 57.15019469, 10.5,            !- Vertex 2
       17.91185583, 62.36915844, 10.5,            !- Vertex 3
       14.00848684, 62.36915844, 10.5;            !- Vertex 4

   ! N 2, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N3:BR_Floor_0_0_10213,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N3:BR,                                      !- Zone Name
      Surface, N2:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.91185583, 57.15019469, 10.5,            !- Vertex 1
       14.00848684, 57.15019469, 10.5,            !- Vertex 2
       14.00848684, 62.36915844, 10.5,            !- Vertex 3
       17.91185583, 62.36915844, 10.5;            !- Vertex 4

   ! N 2, BR, Partition - 13.662 m2 (N 2, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      N2:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N2:BR,                                      !- Zone Name
      Surface, N2:LR_Partition_6_0_10214,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 57.1501946923, 7,             !- Vertex 1
       17.91185583, 57.1501946923, 7,             !- Vertex 2
       17.91185583, 57.1501946923, 10.5,          !- Vertex 3
       14.00848684, 57.1501946923, 10.5;          !- Vertex 4

   ! N 2, BR, Partition - 13.662 m2 (N 2, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N2:LR_Partition_6_0_10214,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, N2:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.91185583, 57.1501946923, 7,             !- Vertex 1
       14.00848684, 57.1501946923, 7,             !- Vertex 2
       14.00848684, 57.1501946923, 10.5,          !- Vertex 3
       17.91185583, 57.1501946923, 10.5;          !- Vertex 4

   ! N 2, BR, Partition - 18.266 m2 (N 2, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      N2:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N2:BR,                                      !- Zone Name
      Surface, N2:LR_Partition_5_0_10215,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 57.15019469, 7,             !- Vertex 1
       17.9118558318, 62.36915844, 7,             !- Vertex 2
       17.9118558318, 62.36915844, 10.5,          !- Vertex 3
       17.9118558318, 57.15019469, 10.5;          !- Vertex 4

   ! N 2, BR, Partition - 18.266 m2 (N 2, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N2:LR_Partition_5_0_10215,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, N2:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 62.36915844, 7,             !- Vertex 1
       17.9118558318, 57.15019469, 7,             !- Vertex 2
       17.9118558318, 57.15019469, 10.5,          !- Vertex 3
       17.9118558318, 62.36915844, 10.5;          !- Vertex 4

   ! N 2, BR, Wall - 13.662 m2 - 0.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      N2:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      N2:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 62.3691584383, 7,           !- Vertex 1
       14.0084868402, 62.3691584383, 7,           !- Vertex 2
       14.0084868402, 62.3691584383, 10.5,        !- Vertex 3
       17.9118558318, 62.3691584383, 10.5;        !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, N2:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         N2:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3855531539, 62.3691584383, 7.9,      !- Vertex 1
          15.5347895161, 62.3691584383, 7.9,      !- Vertex 2
          15.5347895161, 62.3691584383, 9.4,      !- Vertex 3
          16.3855531539, 62.3691584383, 9.4;      !- Vertex 4


! N 2 - LR
Zone, N2:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1586,                                     !- Zone volume
    52.1055,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People N2:LR,                          !- Name
      N2:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12626,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12626,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12626,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12626,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, N2:LR General lighting,                !- Name
      N2:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#N2:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, N2:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      N2:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, N2:LR Infiltration,  !- Name
      N2:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004535,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, N2:LR Nat Vent,!- Name
      N2:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049211,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! N 2, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      N2:LR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, N3:LR_Floor_0_0_10216,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 55.41982423, 10.5,            !- Vertex 1
       15.50718983, 55.41982423, 10.5,            !- Vertex 2
       15.50718983, 57.15019469, 10.5,            !- Vertex 3
       14.00848684, 57.15019469, 10.5;            !- Vertex 4

   ! N 2, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N3:LR_Floor_0_0_10216,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Surface, N2:LR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50718983, 55.41982423, 10.5,            !- Vertex 1
       14.00848684, 55.41982423, 10.5,            !- Vertex 2
       14.00848684, 57.15019469, 10.5,            !- Vertex 3
       15.50718983, 57.15019469, 10.5;            !- Vertex 4

   ! N 2, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      N2:LR_Ceiling_1_0_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, N3:LR_Floor_0_0_10217,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.91185583, 57.15019469, 10.5,            !- Vertex 1
       22.95848684, 57.15019469, 10.5,            !- Vertex 2
       22.95848684, 62.36915844, 10.5,            !- Vertex 3
       17.91185583, 62.36915844, 10.5;            !- Vertex 4

   ! N 2, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N3:LR_Floor_0_0_10217,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Surface, N2:LR_Ceiling_1_0_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 57.15019469, 10.5,            !- Vertex 1
       17.91185583, 57.15019469, 10.5,            !- Vertex 2
       17.91185583, 62.36915844, 10.5,            !- Vertex 3
       22.95848684, 62.36915844, 10.5;            !- Vertex 4

   ! N 2, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      N2:LR_Ceiling_1_0_2,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, N3:LR_Floor_0_0_10218,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50718983, 53.41915844, 10.5,            !- Vertex 1
       22.95848684, 53.41915844, 10.5,            !- Vertex 2
       22.95848684, 57.15019469, 10.5,            !- Vertex 3
       15.50718983, 57.15019469, 10.5;            !- Vertex 4

   ! N 2, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N3:LR_Floor_0_0_10218,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Surface, N2:LR_Ceiling_1_0_2,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.41915844, 10.5,            !- Vertex 1
       15.50718983, 53.41915844, 10.5,            !- Vertex 2
       15.50718983, 57.15019469, 10.5,            !- Vertex 3
       22.95848684, 57.15019469, 10.5;            !- Vertex 4

   ! N 2, LR, Partition - 26.080 m2 (Corridor 2, Corridor), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      N2:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_3_0_10219,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50718983, 53.4191584383, 7,             !- Vertex 1
       22.95848684, 53.4191584383, 7,             !- Vertex 2
       22.95848684, 53.4191584383, 10.5,          !- Vertex 3
       15.50718983, 53.4191584383, 10.5;          !- Vertex 4

   ! N 2, LR, Partition - 26.080 m2 (Corridor 2, Corridor), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_3_0_10219,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, N2:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.4191584383, 7,             !- Vertex 1
       15.50718983, 53.4191584383, 7,             !- Vertex 2
       15.50718983, 53.4191584383, 10.5,          !- Vertex 3
       22.95848684, 53.4191584383, 10.5;          !- Vertex 4

   ! N 2, LR, Wall - 17.663 m2 - 0.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      N2:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 62.3691584383, 7,           !- Vertex 1
       17.9118558318, 62.3691584383, 7,           !- Vertex 2
       17.9118558318, 62.3691584383, 10.5,        !- Vertex 3
       22.9584868402, 62.3691584383, 10.5;        !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, N2:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         N2:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.9901228495, 62.3691584383, 7.9,      !- Vertex 1
          19.8802198205, 62.3691584383, 7.9,      !- Vertex 2
          19.8802198205, 62.3691584383, 9.4,      !- Vertex 3
          20.9901228495, 62.3691584383, 9.4;      !- Vertex 4

   ! N 2, LR, Wall - 5.245 m2 - 180.0°, Surface Area: 5.2338
   BuildingSurface:Detailed,                      !- Surface
      N2:LR_Partition_8_1_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_5_0_10220,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 55.4198242278, 7,             !- Vertex 1
       15.50384636, 55.4198242278, 7,             !- Vertex 2
       15.50384636, 55.4198242278, 10.5,          !- Vertex 3
       14.00848684, 55.4198242278, 10.5;          !- Vertex 4

   ! N 2, LR, Wall - 5.245 m2 - 180.0°, Surface Area: 5.2338 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_5_0_10220,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, N2:LR_Partition_8_1_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 55.4198242278, 7,             !- Vertex 1
       14.00848684, 55.4198242278, 7,             !- Vertex 2
       14.00848684, 55.4198242278, 10.5,          !- Vertex 3
       15.50384636, 55.4198242278, 10.5;          !- Vertex 4

   ! N 2, LR, Wall - 7.002 m2 - 270.0°, Surface Area: 7.0006
   BuildingSurface:Detailed,                      !- Surface
      N2:LR_Partition_9_1_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_4_0_10221,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.5071898322, 55.41932904, 7,             !- Vertex 1
       15.5071898322, 53.41915844, 7,             !- Vertex 2
       15.5071898322, 53.41915844, 10.5,          !- Vertex 3
       15.5071898322, 55.41932904, 10.5;          !- Vertex 4

   ! N 2, LR, Wall - 7.002 m2 - 270.0°, Surface Area: 7.0006 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_4_0_10221,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, N2:LR_Partition_9_1_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.5071898322, 53.41915844, 7,             !- Vertex 1
       15.5071898322, 55.41932904, 7,             !- Vertex 2
       15.5071898322, 55.41932904, 10.5,          !- Vertex 3
       15.5071898322, 53.41915844, 10.5;          !- Vertex 4


! E 2 - BR
Zone, E2:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5697,                                      !- Zone volume
    17.5205,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People E2:BR,                          !- Name
      E2:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12650,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12650,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12650,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12650,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, E2:BR General lighting,                !- Name
      E2:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#E2:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, E2:BR Infiltration,  !- Name
      E2:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001525,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, E2:BR Nat Vent,!- Name
      E2:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016547,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! E 2, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      E2:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E2:BR,                                      !- Zone Name
      Surface, E3:BR_Floor_0_0_10222,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 49.51166988, 10.5,            !- Vertex 1
       31.90975622, 49.51166988, 10.5,            !- Vertex 2
       31.90975622, 53.41503887, 10.5,            !- Vertex 3
       26.69079247, 53.41503887, 10.5;            !- Vertex 4

   ! E 2, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E3:BR_Floor_0_0_10222,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E3:BR,                                      !- Zone Name
      Surface, E2:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90975622, 49.51166988, 10.5,            !- Vertex 1
       26.69079247, 49.51166988, 10.5,            !- Vertex 2
       26.69079247, 53.41503887, 10.5,            !- Vertex 3
       31.90975622, 53.41503887, 10.5;            !- Vertex 4

   ! E 2, BR, Partition - 13.662 m2 (E 2, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      E2:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E2:BR,                                      !- Zone Name
      Surface, E2:LR_Partition_6_0_10223,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924744, 53.41503887, 7,             !- Vertex 1
       26.6907924744, 49.51166988, 7,             !- Vertex 2
       26.6907924744, 49.51166988, 10.5,          !- Vertex 3
       26.6907924744, 53.41503887, 10.5;          !- Vertex 4

   ! E 2, BR, Partition - 13.662 m2 (E 2, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E2:LR_Partition_6_0_10223,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, E2:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924744, 49.51166988, 7,             !- Vertex 1
       26.6907924744, 53.41503887, 7,             !- Vertex 2
       26.6907924744, 53.41503887, 10.5,          !- Vertex 3
       26.6907924744, 49.51166988, 10.5;          !- Vertex 4

   ! E 2, BR, Partition - 18.266 m2 (E 2, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      E2:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E2:BR,                                      !- Zone Name
      Surface, E2:LR_Partition_5_0_10224,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 49.5116698804, 7,             !- Vertex 1
       31.90975622, 49.5116698804, 7,             !- Vertex 2
       31.90975622, 49.5116698804, 10.5,          !- Vertex 3
       26.69079247, 49.5116698804, 10.5;          !- Vertex 4

   ! E 2, BR, Partition - 18.266 m2 (E 2, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E2:LR_Partition_5_0_10224,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, E2:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90975622, 49.5116698804, 7,             !- Vertex 1
       26.69079247, 49.5116698804, 7,             !- Vertex 2
       26.69079247, 49.5116698804, 10.5,          !- Vertex 3
       31.90975622, 49.5116698804, 10.5;          !- Vertex 4

   ! E 2, BR, Wall - 13.662 m2 - 90.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      E2:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      E2:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9097562205, 49.5116698804, 7,           !- Vertex 1
       31.9097562205, 53.415038872, 7,            !- Vertex 2
       31.9097562205, 53.415038872, 10.5,         !- Vertex 3
       31.9097562205, 49.5116698804, 10.5;        !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, E2:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         E2:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9097562205, 51.0379348523, 7.9,      !- Vertex 1
          31.9097562205, 51.8886763877, 7.9,      !- Vertex 2
          31.9097562205, 51.8886763877, 9.4,      !- Vertex 3
          31.9097562205, 51.0379348523, 9.4;      !- Vertex 4


! E 2 - LR
Zone, E2:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1622,                                     !- Zone volume
    52.1065,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People E2:LR,                          !- Name
      E2:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12657,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12657,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12657,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12657,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, E2:LR General lighting,                !- Name
      E2:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#E2:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, E2:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      E2:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, E2:LR Infiltration,  !- Name
      E2:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004535,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, E2:LR Nat Vent,!- Name
      E2:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049212,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! E 2, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      E2:LR_Ceiling_1_1_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, E3:LR_Floor_0_0_10225,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 44.46503887, 10.5,            !- Vertex 1
       31.90975622, 44.46503887, 10.5,            !- Vertex 2
       31.90975622, 49.51166988, 10.5,            !- Vertex 3
       26.69079247, 49.51166988, 10.5;            !- Vertex 4

   ! E 2, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E3:LR_Floor_0_0_10225,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Surface, E2:LR_Ceiling_1_1_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90975622, 44.46503887, 10.5,            !- Vertex 1
       26.69079247, 44.46503887, 10.5,            !- Vertex 2
       26.69079247, 49.51166988, 10.5,            !- Vertex 3
       31.90975622, 49.51166988, 10.5;            !- Vertex 4

   ! E 2, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      E2:LR_Ceiling_1_1_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, E3:LR_Floor_0_0_10226,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 10.5,            !- Vertex 1
       26.69079247, 51.91633588, 10.5,            !- Vertex 2
       26.69079247, 53.41503887, 10.5,            !- Vertex 3
       24.96042201, 53.41503887, 10.5;            !- Vertex 4

   ! E 2, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E3:LR_Floor_0_0_10226,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Surface, E2:LR_Ceiling_1_1_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 51.91633588, 10.5,            !- Vertex 1
       24.96042201, 51.91633588, 10.5,            !- Vertex 2
       24.96042201, 53.41503887, 10.5,            !- Vertex 3
       26.69079247, 53.41503887, 10.5;            !- Vertex 4

   ! E 2, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      E2:LR_Ceiling_1_1_2,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, E3:LR_Floor_0_0_10227,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 44.46503887, 10.5,            !- Vertex 1
       26.69079247, 44.46503887, 10.5,            !- Vertex 2
       26.69079247, 51.91633588, 10.5,            !- Vertex 3
       22.95975622, 51.91633588, 10.5;            !- Vertex 4

   ! E 2, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E3:LR_Floor_0_0_10227,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Surface, E2:LR_Ceiling_1_1_2,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 44.46503887, 10.5,            !- Vertex 1
       22.95975622, 44.46503887, 10.5,            !- Vertex 2
       22.95975622, 51.91633588, 10.5,            !- Vertex 3
       26.69079247, 51.91633588, 10.5;            !- Vertex 4

   ! E 2, LR, Partition - 26.080 m2 (Corridor 2, Corridor), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      E2:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_12_0_10228,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9597562205, 51.91633588, 7,             !- Vertex 1
       22.9597562205, 44.46503887, 7,             !- Vertex 2
       22.9597562205, 44.46503887, 10.5,          !- Vertex 3
       22.9597562205, 51.91633588, 10.5;          !- Vertex 4

   ! E 2, LR, Partition - 26.080 m2 (Corridor 2, Corridor), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_12_0_10228,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, E2:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9597562205, 44.46503887, 7,             !- Vertex 1
       22.9597562205, 51.91633588, 7,             !- Vertex 2
       22.9597562205, 51.91633588, 10.5,          !- Vertex 3
       22.9597562205, 44.46503887, 10.5;          !- Vertex 4

   ! E 2, LR, Wall - 17.663 m2 - 90.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      E2:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9097562205, 44.465038872, 7,            !- Vertex 1
       31.9097562205, 49.5116698804, 7,           !- Vertex 2
       31.9097562205, 49.5116698804, 10.5,        !- Vertex 3
       31.9097562205, 44.465038872, 10.5;         !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, E2:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         E2:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9097562205, 46.4334377347, 7.9,      !- Vertex 1
          31.9097562205, 47.5433278753, 7.9,      !- Vertex 2
          31.9097562205, 47.5433278753, 9.4,      !- Vertex 3
          31.9097562205, 46.4334377347, 9.4;      !- Vertex 4

   ! E 2, LR, Partition - 5.245 m2 (Corridor 2, Corridor), Surface Area: 5.2455
   BuildingSurface:Detailed,                      !- Surface
      E2:LR_Partition_8_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_2_0_10229,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.41503887, 7,               !- Vertex 1
       24.96042201, 51.91633588, 7,               !- Vertex 2
       24.96042201, 51.91633588, 10.5,            !- Vertex 3
       24.96042201, 53.41503887, 10.5;            !- Vertex 4

   ! E 2, LR, Partition - 5.245 m2 (Corridor 2, Corridor), Surface Area: 5.2455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_2_0_10229,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, E2:LR_Partition_8_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 7,               !- Vertex 1
       24.96042201, 53.41503887, 7,               !- Vertex 2
       24.96042201, 53.41503887, 10.5,            !- Vertex 3
       24.96042201, 51.91633588, 10.5;            !- Vertex 4

   ! E 2, LR, Partition - 7.002 m2 (Corridor 2, Corridor), Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      E2:LR_Partition_9_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_13_0_10230,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 7,               !- Vertex 1
       22.95975622, 51.91633588, 7,               !- Vertex 2
       22.95975622, 51.91633588, 10.5,            !- Vertex 3
       24.96042201, 51.91633588, 10.5;            !- Vertex 4

   ! E 2, LR, Partition - 7.002 m2 (Corridor 2, Corridor), Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_13_0_10230,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, E2:LR_Partition_9_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 51.91633588, 7,               !- Vertex 1
       24.96042201, 51.91633588, 7,               !- Vertex 2
       24.96042201, 51.91633588, 10.5,            !- Vertex 3
       22.95975622, 51.91633588, 10.5;            !- Vertex 4


! S 2 - BR
Zone, S2:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5713,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People S2:BR,                          !- Name
      S2:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12681,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12681,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12681,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12681,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, S2:BR General lighting,                !- Name
      S2:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#S2:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, S2:BR Infiltration,  !- Name
      S2:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001017,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, S2:BR Nat Vent,!- Name
      S2:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016548,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! S 2, BR, Ceiling - 20.372 m2, Surface Area: 20.3715
   BuildingSurface:Detailed,                      !- Surface
      S2:BR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S2:BR,                                      !- Zone Name
      Surface, S3:BR_Floor_0_0_10231,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.05652662, 35.51982423, 10.5,            !- Vertex 1
       22.95989561, 35.51982423, 10.5,            !- Vertex 2
       22.95989561, 40.73878798, 10.5,            !- Vertex 3
       19.05652662, 40.73878798, 10.5;            !- Vertex 4

   ! S 2, BR, Ceiling - 20.372 m2, Surface Area: 20.3715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S3:BR_Floor_0_0_10231,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S3:BR,                                      !- Zone Name
      Surface, S2:BR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95989561, 35.51982423, 10.5,            !- Vertex 1
       19.05652662, 35.51982423, 10.5,            !- Vertex 2
       19.05652662, 40.73878798, 10.5,            !- Vertex 3
       22.95989561, 40.73878798, 10.5;            !- Vertex 4

   ! S 2, BR, Partition - 13.662 m2 (S 2, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      S2:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S2:BR,                                      !- Zone Name
      Surface, S2:LR_Partition_6_0_10232,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95989561, 40.7387879756, 7,             !- Vertex 1
       19.05652662, 40.7387879756, 7,             !- Vertex 2
       19.05652662, 40.7387879756, 10.5,          !- Vertex 3
       22.95989561, 40.7387879756, 10.5;          !- Vertex 4

   ! S 2, BR, Partition - 13.662 m2 (S 2, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S2:LR_Partition_6_0_10232,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, S2:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.05652662, 40.7387879756, 7,             !- Vertex 1
       22.95989561, 40.7387879756, 7,             !- Vertex 2
       22.95989561, 40.7387879756, 10.5,          !- Vertex 3
       19.05652662, 40.7387879756, 10.5;          !- Vertex 4

   ! S 2, BR, Partition - 18.266 m2 (S 2, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      S2:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S2:BR,                                      !- Zone Name
      Surface, S2:LR_Partition_5_0_10233,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 40.73878798, 7,             !- Vertex 1
       19.0565266204, 35.51982423, 7,             !- Vertex 2
       19.0565266204, 35.51982423, 10.5,          !- Vertex 3
       19.0565266204, 40.73878798, 10.5;          !- Vertex 4

   ! S 2, BR, Partition - 18.266 m2 (S 2, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S2:LR_Partition_5_0_10233,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, S2:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 35.51982423, 7,             !- Vertex 1
       19.0565266204, 40.73878798, 7,             !- Vertex 2
       19.0565266204, 40.73878798, 10.5,          !- Vertex 3
       19.0565266204, 35.51982423, 10.5;          !- Vertex 4

   ! S 2, BR, Wall - 13.662 m2 - 180.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      S2:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      S2:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 35.5198242295, 7,           !- Vertex 1
       22.959895612, 35.5198242295, 7,            !- Vertex 2
       22.959895612, 35.5198242295, 10.5,         !- Vertex 3
       19.0565266204, 35.5198242295, 10.5;        !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, S2:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         S2:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.5828292961, 35.5198242295, 7.9,      !- Vertex 1
          21.4335929339, 35.5198242295, 7.9,      !- Vertex 2
          21.4335929339, 35.5198242295, 9.4,      !- Vertex 3
          20.5828292961, 35.5198242295, 9.4;      !- Vertex 4


! S 2 - LR
Zone, S2:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1601,                                     !- Zone volume
    52.1059,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People S2:LR,                          !- Name
      S2:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12688,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12688,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12688,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12688,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, S2:LR General lighting,                !- Name
      S2:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#S2:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, S2:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      S2:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, S2:LR Infiltration,  !- Name
      S2:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004535,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, S2:LR Nat Vent,!- Name
      S2:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049211,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! S 2, LR, Ceiling - 56.733 m2, Surface Area: 2.5933
   BuildingSurface:Detailed,                      !- Surface
      S2:LR_Ceiling_1_0_0,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, S3:LR_Floor_0_0_10234,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 40.73878798, 10.5,            !- Vertex 1
       22.95989561, 40.73878798, 10.5,            !- Vertex 2
       22.95989561, 42.46915844, 10.5,            !- Vertex 3
       21.46119262, 42.46915844, 10.5;            !- Vertex 4

   ! S 2, LR, Ceiling - 56.733 m2, Surface Area: 2.5933 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S3:LR_Floor_0_0_10234,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Surface, S2:LR_Ceiling_1_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95989561, 40.73878798, 10.5,            !- Vertex 1
       21.46119262, 40.73878798, 10.5,            !- Vertex 2
       21.46119262, 42.46915844, 10.5,            !- Vertex 3
       22.95989561, 42.46915844, 10.5;            !- Vertex 4

   ! S 2, LR, Ceiling - 56.733 m2, Surface Area: 26.3382
   BuildingSurface:Detailed,                      !- Surface
      S2:LR_Ceiling_1_0_1,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, S3:LR_Floor_0_0_10235,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00989561, 35.51982423, 10.5,            !- Vertex 1
       19.05652662, 35.51982423, 10.5,            !- Vertex 2
       19.05652662, 40.73878798, 10.5,            !- Vertex 3
       14.00989561, 40.73878798, 10.5;            !- Vertex 4

   ! S 2, LR, Ceiling - 56.733 m2, Surface Area: 26.3382 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S3:LR_Floor_0_0_10235,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Surface, S2:LR_Ceiling_1_0_1,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.05652662, 35.51982423, 10.5,            !- Vertex 1
       14.00989561, 35.51982423, 10.5,            !- Vertex 2
       14.00989561, 40.73878798, 10.5,            !- Vertex 3
       19.05652662, 40.73878798, 10.5;            !- Vertex 4

   ! S 2, LR, Ceiling - 56.733 m2, Surface Area: 27.8011
   BuildingSurface:Detailed,                      !- Surface
      S2:LR_Ceiling_1_0_2,                        !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, S3:LR_Floor_0_0_10236,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00989561, 40.73878798, 10.5,            !- Vertex 1
       21.46119262, 40.73878798, 10.5,            !- Vertex 2
       21.46119262, 44.46982423, 10.5,            !- Vertex 3
       14.00989561, 44.46982423, 10.5;            !- Vertex 4

   ! S 2, LR, Ceiling - 56.733 m2, Surface Area: 27.8011 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S3:LR_Floor_0_0_10236,                      !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Surface, S2:LR_Ceiling_1_0_2,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 40.73878798, 10.5,            !- Vertex 1
       14.00989561, 40.73878798, 10.5,            !- Vertex 2
       14.00989561, 44.46982423, 10.5,            !- Vertex 3
       21.46119262, 44.46982423, 10.5;            !- Vertex 4

   ! S 2, LR, Partition - 26.080 m2 (Corridor 2, Corridor), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      S2:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_9_0_10237,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.4698242295, 7,             !- Vertex 1
       14.00989561, 44.4698242295, 7,             !- Vertex 2
       14.00989561, 44.4698242295, 10.5,          !- Vertex 3
       21.46119262, 44.4698242295, 10.5;          !- Vertex 4

   ! S 2, LR, Partition - 26.080 m2 (Corridor 2, Corridor), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_9_0_10237,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, S2:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00989561, 44.4698242295, 7,             !- Vertex 1
       21.46119262, 44.4698242295, 7,             !- Vertex 2
       21.46119262, 44.4698242295, 10.5,          !- Vertex 3
       14.00989561, 44.4698242295, 10.5;          !- Vertex 4

   ! S 2, LR, Wall - 17.663 m2 - 180.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      S2:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.009895612, 35.5198242295, 7,            !- Vertex 1
       19.0565266204, 35.5198242295, 7,           !- Vertex 2
       19.0565266204, 35.5198242295, 10.5,        !- Vertex 3
       14.009895612, 35.5198242295, 10.5;         !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, S2:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         S2:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          15.9782778901, 35.5198242295, 7.9,      !- Vertex 1
          17.0881741599, 35.5198242295, 7.9,      !- Vertex 2
          17.0881741599, 35.5198242295, 9.4,      !- Vertex 3
          15.9782778901, 35.5198242295, 9.4;      !- Vertex 4

   ! S 2, LR, Wall - 5.245 m2 - 0.0°, Surface Area: 5.2405
   BuildingSurface:Detailed,                      !- Surface
      S2:LR_Partition_8_1_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_11_0_10238,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 42.46915844, 7,               !- Vertex 1
       21.46119262, 42.46915844, 7,               !- Vertex 2
       21.46119262, 42.46915844, 10.5,            !- Vertex 3
       22.95848684, 42.46915844, 10.5;            !- Vertex 4

   ! S 2, LR, Wall - 5.245 m2 - 0.0°, Surface Area: 5.2405 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_11_0_10238,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, S2:LR_Partition_8_1_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 7,               !- Vertex 1
       22.95848684, 42.46915844, 7,               !- Vertex 2
       22.95848684, 42.46915844, 10.5,            !- Vertex 3
       21.46119262, 42.46915844, 10.5;            !- Vertex 4

   ! S 2, LR, Wall - 7.002 m2 - 90.0°, Surface Area: 7
   BuildingSurface:Detailed,                      !- Surface
      S2:LR_Partition_9_1_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S2:LR,                                      !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_10_0_10239,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 7,               !- Vertex 1
       21.46119262, 44.46915844, 7,               !- Vertex 2
       21.46119262, 44.46915844, 10.5,            !- Vertex 3
       21.46119262, 42.46915844, 10.5;            !- Vertex 4

   ! S 2, LR, Wall - 7.002 m2 - 90.0°, Surface Area: 7 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_10_0_10239,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, S2:LR_Partition_9_1_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.46915844, 7,               !- Vertex 1
       21.46119262, 42.46915844, 7,               !- Vertex 2
       21.46119262, 42.46915844, 10.5,            !- Vertex 3
       21.46119262, 44.46915844, 10.5;            !- Vertex 4


! SW 3 - BR
Zone, SW3:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SW3:BR,                         !- Name
      SW3:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12710,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12710,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12710,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12710,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SW3:BR General lighting,               !- Name
      SW3:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SW3:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, SW3:BR Infiltration,  !- Name
      SW3:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SW3:BR Nat Vent,  !- Name
      SW3:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SW 3, BR, Roof - 20.354 m2, Surface Area: 20.354m2
   BuildingSurface:Detailed,                      !- Surface
      SW3:BR_Roof_1_0_0,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      SW3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 35.5191584383, 14,           !- Vertex 1
       10.2774505862, 35.5191584383, 14,          !- Vertex 2
       10.2774505862, 39.4191615772, 14,          !- Vertex 3
       5.0584868402, 39.4191615772, 14;           !- Vertex 4

   ! SW 3, BR, Partition - 13.650 m2 (SW 3, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      SW3:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW3:BR,                                     !- Zone Name
      Surface, SW3:LR_Partition_6_0_10240,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 35.51915844, 10.5,          !- Vertex 1
       10.2774505862, 39.41916158, 10.5,          !- Vertex 2
       10.2774505862, 39.41916158, 14,            !- Vertex 3
       10.2774505862, 35.51915844, 14;            !- Vertex 4

   ! SW 3, BR, Partition - 13.650 m2 (SW 3, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW3:LR_Partition_6_0_10240,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Surface, SW3:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 39.41916158, 10.5,          !- Vertex 1
       10.2774505862, 35.51915844, 10.5,          !- Vertex 2
       10.2774505862, 35.51915844, 14,            !- Vertex 3
       10.2774505862, 39.41916158, 14;            !- Vertex 4

   ! SW 3, BR, Partition - 18.266 m2 (SW 3, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SW3:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW3:BR,                                     !- Zone Name
      Surface, SW3:LR_Partition_5_0_10241,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 39.4191615772, 10.5,          !- Vertex 1
       5.05848684, 39.4191615772, 10.5,           !- Vertex 2
       5.05848684, 39.4191615772, 14,             !- Vertex 3
       10.27745059, 39.4191615772, 14;            !- Vertex 4

   ! SW 3, BR, Partition - 18.266 m2 (SW 3, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SW3:LR_Partition_5_0_10241,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Surface, SW3:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 39.4191615772, 10.5,           !- Vertex 1
       10.27745059, 39.4191615772, 10.5,          !- Vertex 2
       10.27745059, 39.4191615772, 14,            !- Vertex 3
       5.05848684, 39.4191615772, 14;             !- Vertex 4

   ! SW 3, BR, Wall - 13.650 m2 - 270.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      SW3:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 39.4191615772, 10.5,         !- Vertex 1
       5.0584868402, 35.5191584383, 10.5,         !- Vertex 2
       5.0584868402, 35.5191584383, 14,           !- Vertex 3
       5.0584868402, 39.4191615772, 14;           !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, SW3:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW3:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 38.0491750325, 11.4,      !- Vertex 1
          5.0584868402, 37.2900449875, 11.4,      !- Vertex 2
          5.0584868402, 37.2900449875, 12.9,      !- Vertex 3
          5.0584868402, 38.0491750325, 12.9;      !- Vertex 4

   ! SW 3, BR, Wall - 18.266 m2 - 180.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      SW3:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 35.5191584383, 10.5,         !- Vertex 1
       10.2774505862, 35.5191584383, 10.5,        !- Vertex 2
       10.2774505862, 35.5191584383, 14,          !- Vertex 3
       5.0584868402, 35.5191584383, 14;           !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, SW3:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW3:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.33937149, 35.5191584383, 11.4,        !- Vertex 1
          8.39746594, 35.5191584383, 11.4,        !- Vertex 2
          8.39746594, 35.5191584383, 12.9,        !- Vertex 3
          7.33937149, 35.5191584383, 12.9;        !- Vertex 4


! SW 3 - LR
Zone, SW3:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5315,                                     !- Zone volume
    53.6857,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SW3:LR,                         !- Name
      SW3:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12717,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12717,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12717,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12717,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SW3:LR General lighting,               !- Name
      SW3:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SW3:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SW3:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      SW3:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SW3:LR Infiltration,  !- Name
      SW3:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SW3:LR Nat Vent,  !- Name
      SW3:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SW 3, LR, Roof - 59.749 m2, Surface Area: 26.356m2
   BuildingSurface:Detailed,                      !- Surface
      SW3:LR_Roof_1_0_0,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868362, 39.4191615783, 14,           !- Vertex 1
       10.2774505862, 39.4191615783, 14,          !- Vertex 2
       10.2774505862, 44.4691584383, 14,          !- Vertex 3
       5.0584868362, 44.4691584383, 14;           !- Vertex 4

   ! SW 3, LR, Roof - 59.749 m2, Surface Area: 33.393m2
   BuildingSurface:Detailed,                      !- Surface
      SW3:LR_Roof_1_0_1,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 35.5191584383, 14,          !- Vertex 1
       14.0084868362, 35.5191584383, 14,          !- Vertex 2
       14.0084868362, 44.4691584383, 14,          !- Vertex 3
       10.2774505862, 44.4691584383, 14;          !- Vertex 4

   ! SW 3, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 31.3227
   BuildingSurface:Detailed,                      !- Surface
      SW3:LR_Partition_2_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Surface, S3:LR_Partition_3_0_10242,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 35.51982423, 10.5,          !- Vertex 1
       14.0084868402, 44.46915844, 10.5,          !- Vertex 2
       14.0084868402, 44.46915844, 14,            !- Vertex 3
       14.0084868402, 35.51982423, 14;            !- Vertex 4

   ! SW 3, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 31.3227 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S3:LR_Partition_3_0_10242,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Surface, SW3:LR_Partition_2_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 44.46915844, 10.5,          !- Vertex 1
       14.0084868402, 35.51982423, 10.5,          !- Vertex 2
       14.0084868402, 35.51982423, 14,            !- Vertex 3
       14.0084868402, 44.46915844, 14;            !- Vertex 4

   ! SW 3, LR, Partition - 31.325 m2 (W 3, BR, W 3, LR, Corridor 3, Zone 1), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SW3:LR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Surface, W3:BR_Partition_5_0_10243,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.4691584383, 10.5,          !- Vertex 1
       5.05848684, 44.4691584383, 10.5,           !- Vertex 2
       5.05848684, 44.4691584383, 14,             !- Vertex 3
       10.27745059, 44.4691584383, 14;            !- Vertex 4

   ! SW 3, LR, Partition - 31.325 m2 (W 3, BR, W 3, LR, Corridor 3, Zone 1), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W3:BR_Partition_5_0_10243,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W3:BR,                                      !- Zone Name
      Surface, SW3:LR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 44.4691584383, 10.5,           !- Vertex 1
       10.27745059, 44.4691584383, 10.5,          !- Vertex 2
       10.27745059, 44.4691584383, 14,            !- Vertex 3
       5.05848684, 44.4691584383, 14;             !- Vertex 4

   ! SW 3, LR, Partition - 31.325 m2 (W 3, BR, W 3, LR, Corridor 3, Zone 1), Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      SW3:LR_Partition_3_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Surface, W3:LR_Partition_7_0_10244,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.4691584383, 10.5,          !- Vertex 1
       10.27745059, 44.4691584383, 10.5,          !- Vertex 2
       10.27745059, 44.4691584383, 14,            !- Vertex 3
       12.00782105, 44.4691584383, 14;            !- Vertex 4

   ! SW 3, LR, Partition - 31.325 m2 (W 3, BR, W 3, LR, Corridor 3, Zone 1), Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W3:LR_Partition_7_0_10244,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Surface, SW3:LR_Partition_3_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 44.4691584383, 10.5,          !- Vertex 1
       12.00782105, 44.4691584383, 10.5,          !- Vertex 2
       12.00782105, 44.4691584383, 14,            !- Vertex 3
       10.27745059, 44.4691584383, 14;            !- Vertex 4

   ! SW 3, LR, Partition - 31.325 m2 (W 3, BR, W 3, LR, Corridor 3, Zone 1), Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      SW3:LR_Partition_3_2_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_11_0_10245,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 44.4691584383, 10.5,          !- Vertex 1
       12.00782105, 44.4691584383, 10.5,          !- Vertex 2
       12.00782105, 44.4691584383, 14,            !- Vertex 3
       14.00848684, 44.4691584383, 14;            !- Vertex 4

   ! SW 3, LR, Partition - 31.325 m2 (W 3, BR, W 3, LR, Corridor 3, Zone 1), Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_11_0_10245,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, SW3:LR_Partition_3_2_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.4691584383, 10.5,          !- Vertex 1
       14.00848684, 44.4691584383, 10.5,          !- Vertex 2
       14.00848684, 44.4691584383, 14,            !- Vertex 3
       12.00782105, 44.4691584383, 14;            !- Vertex 4

   ! SW 3, LR, Wall - 17.675 m2 - 270.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      SW3:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 44.4691584383, 10.5,         !- Vertex 1
       5.0584868402, 39.4191615772, 10.5,         !- Vertex 2
       5.0584868402, 39.4191615772, 14,           !- Vertex 3
       5.0584868402, 44.4691584383, 14;           !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, SW3:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW3:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 42.4994929875, 11.4,      !- Vertex 1
          5.0584868402, 41.3888270325, 11.4,      !- Vertex 2
          5.0584868402, 41.3888270325, 12.9,      !- Vertex 3
          5.0584868402, 42.4994929875, 12.9;      !- Vertex 4

   ! SW 3, LR, Wall - 13.059 m2 - 180.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      SW3:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SW3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 35.5191584383, 10.5,        !- Vertex 1
       14.0084868402, 35.5191584383, 10.5,        !- Vertex 2
       14.0084868402, 35.5191584383, 14,          !- Vertex 3
       10.2774505862, 35.5191584383, 14;          !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, SW3:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SW3:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.7371064096, 35.5191584383, 11.4,     !- Vertex 1
          12.5488012004, 35.5191584383, 11.4,     !- Vertex 2
          12.5488012004, 35.5191584383, 12.9,     !- Vertex 3
          11.7371064096, 35.5191584383, 12.9;     !- Vertex 4


! W 3 - BR
Zone, W3:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5713,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People W3:BR,                          !- Name
      W3:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12739,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12739,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12739,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12739,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, W3:BR General lighting,                !- Name
      W3:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#W3:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, W3:BR Infiltration,  !- Name
      W3:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001017,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, W3:BR Nat Vent,!- Name
      W3:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016548,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! W 3, BR, Roof - 20.372 m2, Surface Area: 20.372m2
   BuildingSurface:Detailed,                      !- Surface
      W3:BR_Roof_1_0_0,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      W3:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 44.4691584383, 14,           !- Vertex 1
       10.2774505862, 44.4691584383, 14,          !- Vertex 2
       10.2774505862, 48.3725274299, 14,          !- Vertex 3
       5.0584868402, 48.3725274299, 14;           !- Vertex 4

   ! W 3, BR, Partition - 13.662 m2 (W 3, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      W3:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W3:BR,                                      !- Zone Name
      Surface, W3:LR_Partition_6_0_10246,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 44.46915844, 10.5,          !- Vertex 1
       10.2774505862, 48.37252743, 10.5,          !- Vertex 2
       10.2774505862, 48.37252743, 14,            !- Vertex 3
       10.2774505862, 44.46915844, 14;            !- Vertex 4

   ! W 3, BR, Partition - 13.662 m2 (W 3, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W3:LR_Partition_6_0_10246,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Surface, W3:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 48.37252743, 10.5,          !- Vertex 1
       10.2774505862, 44.46915844, 10.5,          !- Vertex 2
       10.2774505862, 44.46915844, 14,            !- Vertex 3
       10.2774505862, 48.37252743, 14;            !- Vertex 4

   ! W 3, BR, Partition - 18.266 m2 (W 3, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      W3:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W3:BR,                                      !- Zone Name
      Surface, W3:LR_Partition_5_0_10247,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 48.3725274299, 10.5,          !- Vertex 1
       5.05848684, 48.3725274299, 10.5,           !- Vertex 2
       5.05848684, 48.3725274299, 14,             !- Vertex 3
       10.27745059, 48.3725274299, 14;            !- Vertex 4

   ! W 3, BR, Partition - 18.266 m2 (W 3, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      W3:LR_Partition_5_0_10247,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Surface, W3:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 48.3725274299, 10.5,           !- Vertex 1
       10.27745059, 48.3725274299, 10.5,          !- Vertex 2
       10.27745059, 48.3725274299, 14,            !- Vertex 3
       5.05848684, 48.3725274299, 14;             !- Vertex 4

   ! W 3, BR, Wall - 13.662 m2 - 270.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      W3:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      W3:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 48.3725274299, 10.5,         !- Vertex 1
       5.0584868402, 44.4691584383, 10.5,         !- Vertex 2
       5.0584868402, 44.4691584383, 14,           !- Vertex 3
       5.0584868402, 48.3725274299, 14;           !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, W3:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         W3:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 46.8462247539, 11.4,      !- Vertex 1
          5.0584868402, 45.9954611161, 11.4,      !- Vertex 2
          5.0584868402, 45.9954611161, 12.9,      !- Vertex 3
          5.0584868402, 46.8462247539, 12.9;      !- Vertex 4


! W 3 - LR
Zone, W3:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1638,                                     !- Zone volume
    52.107,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People W3:LR,                          !- Name
      W3:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12746,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12746,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12746,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12746,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, W3:LR General lighting,                !- Name
      W3:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#W3:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, W3:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      W3:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, W3:LR Infiltration,  !- Name
      W3:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003024,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, W3:LR Nat Vent,!- Name
      W3:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049212,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! W 3, LR, Roof - 56.733 m2, Surface Area: 26.338m2
   BuildingSurface:Detailed,                      !- Surface
      W3:LR_Roof_1_0_0,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868362, 48.3725274283, 14,           !- Vertex 1
       10.2774505862, 48.3725274283, 14,          !- Vertex 2
       10.2774505862, 53.4191584383, 14,          !- Vertex 3
       5.0584868362, 53.4191584383, 14;           !- Vertex 4

   ! W 3, LR, Roof - 56.733 m2, Surface Area: 2.593m2
   BuildingSurface:Detailed,                      !- Surface
      W3:LR_Roof_1_0_1,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 44.4691584383, 14,          !- Vertex 1
       12.0078210462, 44.4691584383, 14,          !- Vertex 2
       12.0078210462, 45.9678614283, 14,          !- Vertex 3
       10.2774505862, 45.9678614283, 14;          !- Vertex 4

   ! W 3, LR, Roof - 56.733 m2, Surface Area: 27.801m2
   BuildingSurface:Detailed,                      !- Surface
      W3:LR_Roof_1_0_2,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 45.9678614283, 14,          !- Vertex 1
       14.0084868362, 45.9678614283, 14,          !- Vertex 2
       14.0084868362, 53.4191584383, 14,          !- Vertex 3
       10.2774505862, 53.4191584383, 14;          !- Vertex 4

   ! W 3, LR, Partition - 26.080 m2 (Corridor 3, Zone 1), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      W3:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_8_0_10248,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 45.96786143, 10.5,          !- Vertex 1
       14.0084868402, 53.41915844, 10.5,          !- Vertex 2
       14.0084868402, 53.41915844, 14,            !- Vertex 3
       14.0084868402, 45.96786143, 14;            !- Vertex 4

   ! W 3, LR, Partition - 26.080 m2 (Corridor 3, Zone 1), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_8_0_10248,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, W3:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 53.41915844, 10.5,          !- Vertex 1
       14.0084868402, 45.96786143, 10.5,          !- Vertex 2
       14.0084868402, 45.96786143, 14,            !- Vertex 3
       14.0084868402, 53.41915844, 14;            !- Vertex 4

   ! W 3, LR, Partition - 31.325 m2 (NW 3, LR), Surface Area: 31.325
   BuildingSurface:Detailed,                      !- Surface
      W3:LR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Surface, NW3:LR_Partition_3_0_10249,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 53.4191584383, 10.5,          !- Vertex 1
       5.05848684, 53.4191584383, 10.5,           !- Vertex 2
       5.05848684, 53.4191584383, 14,             !- Vertex 3
       14.00848684, 53.4191584383, 14;            !- Vertex 4

   ! W 3, LR, Partition - 31.325 m2 (NW 3, LR), Surface Area: 31.325 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW3:LR_Partition_3_0_10249,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Surface, W3:LR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 53.4191584383, 10.5,           !- Vertex 1
       14.00848684, 53.4191584383, 10.5,          !- Vertex 2
       14.00848684, 53.4191584383, 14,            !- Vertex 3
       5.05848684, 53.4191584383, 14;             !- Vertex 4

   ! W 3, LR, Wall - 17.663 m2 - 270.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      W3:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 53.4191584383, 10.5,         !- Vertex 1
       5.0584868402, 48.3725274299, 10.5,         !- Vertex 2
       5.0584868402, 48.3725274299, 14,           !- Vertex 3
       5.0584868402, 53.4191584383, 14;           !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, W3:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         W3:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 51.4507944495, 11.4,      !- Vertex 1
          5.0584868402, 50.3408914205, 11.4,      !- Vertex 2
          5.0584868402, 50.3408914205, 12.9,      !- Vertex 3
          5.0584868402, 51.4507944495, 12.9;      !- Vertex 4

   ! W 3, LR, Partition - 5.245 m2 (Corridor 3, Zone 1), Surface Area: 5.2455
   BuildingSurface:Detailed,                      !- Surface
      W3:LR_Partition_8_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_10_0_10250,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.0078210507, 44.46915844, 10.5,          !- Vertex 1
       12.0078210507, 45.96786143, 10.5,          !- Vertex 2
       12.0078210507, 45.96786143, 14,            !- Vertex 3
       12.0078210507, 44.46915844, 14;            !- Vertex 4

   ! W 3, LR, Partition - 5.245 m2 (Corridor 3, Zone 1), Surface Area: 5.2455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_10_0_10250,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, W3:LR_Partition_8_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.0078210507, 45.96786143, 10.5,          !- Vertex 1
       12.0078210507, 44.46915844, 10.5,          !- Vertex 2
       12.0078210507, 44.46915844, 14,            !- Vertex 3
       12.0078210507, 45.96786143, 14;            !- Vertex 4

   ! W 3, LR, Partition - 7.002 m2 (Corridor 3, Zone 1), Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      W3:LR_Partition_9_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      W3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_9_0_10251,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 45.9678614303, 10.5,          !- Vertex 1
       14.00848684, 45.9678614303, 10.5,          !- Vertex 2
       14.00848684, 45.9678614303, 14,            !- Vertex 3
       12.00782105, 45.9678614303, 14;            !- Vertex 4

   ! W 3, LR, Partition - 7.002 m2 (Corridor 3, Zone 1), Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_9_0_10251,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, W3:LR_Partition_9_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.9678614303, 10.5,          !- Vertex 1
       12.00782105, 45.9678614303, 10.5,          !- Vertex 2
       12.00782105, 45.9678614303, 14,            !- Vertex 3
       14.00848684, 45.9678614303, 14;            !- Vertex 4


! SE 3 - BR
Zone, SE3:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SE3:BR,                         !- Name
      SE3:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12768,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12768,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12768,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12768,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SE3:BR General lighting,               !- Name
      SE3:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SE3:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, SE3:BR Infiltration,  !- Name
      SE3:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SE3:BR Nat Vent,  !- Name
      SE3:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SE 3, BR, Roof - 20.354 m2, Surface Area: 20.354m2
   BuildingSurface:Detailed,                      !- Surface
      SE3:BR_Roof_1_0_0,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      SE3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 35.5191584383, 14,          !- Vertex 1
       31.9084868402, 35.5191584383, 14,          !- Vertex 2
       31.9084868402, 40.7381221844, 14,          !- Vertex 3
       28.0084837013, 40.7381221844, 14;          !- Vertex 4

   ! SE 3, BR, Partition - 13.650 m2 (SE 3, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      SE3:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE3:BR,                                     !- Zone Name
      Surface, SE3:LR_Partition_6_0_10252,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 40.7381221844, 10.5,          !- Vertex 1
       28.0084837, 40.7381221844, 10.5,           !- Vertex 2
       28.0084837, 40.7381221844, 14,             !- Vertex 3
       31.90848684, 40.7381221844, 14;            !- Vertex 4

   ! SE 3, BR, Partition - 13.650 m2 (SE 3, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE3:LR_Partition_6_0_10252,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Surface, SE3:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 40.7381221844, 10.5,           !- Vertex 1
       31.90848684, 40.7381221844, 10.5,          !- Vertex 2
       31.90848684, 40.7381221844, 14,            !- Vertex 3
       28.0084837, 40.7381221844, 14;             !- Vertex 4

   ! SE 3, BR, Partition - 18.266 m2 (SE 3, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SE3:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE3:BR,                                     !- Zone Name
      Surface, SE3:LR_Partition_5_0_10253,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 40.73812218, 10.5,          !- Vertex 1
       28.0084837013, 35.51915844, 10.5,          !- Vertex 2
       28.0084837013, 35.51915844, 14,            !- Vertex 3
       28.0084837013, 40.73812218, 14;            !- Vertex 4

   ! SE 3, BR, Partition - 18.266 m2 (SE 3, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SE3:LR_Partition_5_0_10253,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Surface, SE3:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 35.51915844, 10.5,          !- Vertex 1
       28.0084837013, 40.73812218, 10.5,          !- Vertex 2
       28.0084837013, 40.73812218, 14,            !- Vertex 3
       28.0084837013, 35.51915844, 14;            !- Vertex 4

   ! SE 3, BR, Wall - 13.650 m2 - 180.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      SE3:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 35.5191584383, 10.5,        !- Vertex 1
       31.9084868402, 35.5191584383, 10.5,        !- Vertex 2
       31.9084868402, 35.5191584383, 14,          !- Vertex 3
       28.0084837013, 35.5191584383, 14;          !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, SE3:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE3:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          29.3784702475, 35.5191584383, 11.4,     !- Vertex 1
          30.1376002925, 35.5191584383, 11.4,     !- Vertex 2
          30.1376002925, 35.5191584383, 12.9,     !- Vertex 3
          29.3784702475, 35.5191584383, 12.9;     !- Vertex 4

   ! SE 3, BR, Wall - 18.266 m2 - 90.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      SE3:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 35.5191584383, 10.5,        !- Vertex 1
       31.9084868402, 40.7381221844, 10.5,        !- Vertex 2
       31.9084868402, 40.7381221844, 14,          !- Vertex 3
       31.9084868402, 35.5191584383, 14;          !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, SE3:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE3:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 37.8000430861, 11.4,     !- Vertex 1
          31.9084868402, 38.8581375339, 11.4,     !- Vertex 2
          31.9084868402, 38.8581375339, 12.9,     !- Vertex 3
          31.9084868402, 37.8000430861, 12.9;     !- Vertex 4


! SE 3 - LR
Zone, SE3:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5299,                                     !- Zone volume
    53.6853,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SE3:LR,                         !- Name
      SE3:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12775,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12775,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12775,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12775,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, SE3:LR General lighting,               !- Name
      SE3:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SE3:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SE3:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      SE3:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, SE3:LR Infiltration,  !- Name
      SE3:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, SE3:LR Nat Vent,  !- Name
      SE3:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! SE 3, LR, Roof - 59.749 m2, Surface Area: 26.356m2
   BuildingSurface:Detailed,                      !- Surface
      SE3:LR_Roof_1_0_0,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 35.5191584344, 14,          !- Vertex 1
       28.0084837002, 35.5191584344, 14,          !- Vertex 2
       28.0084837002, 40.7381221844, 14,          !- Vertex 3
       22.9584868402, 40.7381221844, 14;          !- Vertex 4

   ! SE 3, LR, Roof - 59.749 m2, Surface Area: 33.393m2
   BuildingSurface:Detailed,                      !- Surface
      SE3:LR_Roof_1_0_1,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 40.7381221844, 14,          !- Vertex 1
       31.9084868402, 40.7381221844, 14,          !- Vertex 2
       31.9084868402, 44.4691584344, 14,          !- Vertex 3
       22.9584868402, 44.4691584344, 14;          !- Vertex 4

   ! SE 3, LR, Wall - 31.325 m2 - 0.0°, Surface Area: 31.3206
   BuildingSurface:Detailed,                      !- Surface
      SE3:LR_Partition_2_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Surface, E3:LR_Partition_3_0_10254,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 44.4691584383, 10.5,          !- Vertex 1
       22.95975622, 44.4691584383, 10.5,          !- Vertex 2
       22.95975622, 44.4691584383, 14,            !- Vertex 3
       31.90848684, 44.4691584383, 14;            !- Vertex 4

   ! SE 3, LR, Wall - 31.325 m2 - 0.0°, Surface Area: 31.3206 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E3:LR_Partition_3_0_10254,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Surface, SE3:LR_Partition_2_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 44.4691584383, 10.5,          !- Vertex 1
       31.90848684, 44.4691584383, 10.5,          !- Vertex 2
       31.90848684, 44.4691584383, 14,            !- Vertex 3
       22.95975622, 44.4691584383, 14;            !- Vertex 4

   ! SE 3, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      SE3:LR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Surface, S3:BR_Partition_5_0_10255,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 40.73878798, 10.5,          !- Vertex 1
       22.9584868402, 35.51982423, 10.5,          !- Vertex 2
       22.9584868402, 35.51982423, 14,            !- Vertex 3
       22.9584868402, 40.73878798, 14;            !- Vertex 4

   ! SE 3, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S3:BR_Partition_5_0_10255,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S3:BR,                                      !- Zone Name
      Surface, SE3:LR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 35.51982423, 10.5,          !- Vertex 1
       22.9584868402, 40.73878798, 10.5,          !- Vertex 2
       22.9584868402, 40.73878798, 14,            !- Vertex 3
       22.9584868402, 35.51982423, 14;            !- Vertex 4

   ! SE 3, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      SE3:LR_Partition_3_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Surface, S3:LR_Partition_7_0_10256,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 42.46915844, 10.5,          !- Vertex 1
       22.9584868402, 40.73878798, 10.5,          !- Vertex 2
       22.9584868402, 40.73878798, 14,            !- Vertex 3
       22.9584868402, 42.46915844, 14;            !- Vertex 4

   ! SE 3, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S3:LR_Partition_7_0_10256,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Surface, SE3:LR_Partition_3_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 40.73878798, 10.5,          !- Vertex 1
       22.9584868402, 42.46915844, 10.5,          !- Vertex 2
       22.9584868402, 42.46915844, 14,            !- Vertex 3
       22.9584868402, 40.73878798, 14;            !- Vertex 4

   ! SE 3, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 7
   BuildingSurface:Detailed,                      !- Surface
      SE3:LR_Partition_3_2_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_2_0_10257,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 44.46915844, 10.5,          !- Vertex 1
       22.9584868402, 42.46915844, 10.5,          !- Vertex 2
       22.9584868402, 42.46915844, 14,            !- Vertex 3
       22.9584868402, 44.46915844, 14;            !- Vertex 4

   ! SE 3, LR, Wall - 31.325 m2 - 270.0°, Surface Area: 7 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_2_0_10257,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, SE3:LR_Partition_3_2_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 42.46915844, 10.5,          !- Vertex 1
       22.9584868402, 44.46915844, 10.5,          !- Vertex 2
       22.9584868402, 44.46915844, 14,            !- Vertex 3
       22.9584868402, 42.46915844, 14;            !- Vertex 4

   ! SE 3, LR, Wall - 17.675 m2 - 180.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      SE3:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 35.5191584383, 10.5,        !- Vertex 1
       28.0084837013, 35.5191584383, 10.5,        !- Vertex 2
       28.0084837013, 35.5191584383, 14,          !- Vertex 3
       22.9584868402, 35.5191584383, 14;          !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, SE3:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE3:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          24.9281705821, 35.5191584383, 11.4,     !- Vertex 1
          26.0388297779, 35.5191584383, 11.4,     !- Vertex 2
          26.0388297779, 35.5191584383, 12.9,     !- Vertex 3
          24.9281705821, 35.5191584383, 12.9;     !- Vertex 4

   ! SE 3, LR, Wall - 13.059 m2 - 90.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      SE3:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      SE3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 40.7381221844, 10.5,        !- Vertex 1
       31.9084868402, 44.4691584383, 10.5,        !- Vertex 2
       31.9084868402, 44.4691584383, 14,          !- Vertex 3
       31.9084868402, 40.7381221844, 14;          !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, SE3:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         SE3:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 42.197767548, 11.4,      !- Vertex 1
          31.9084868402, 43.009456212, 11.4,      !- Vertex 2
          31.9084868402, 43.009456212, 12.9,      !- Vertex 3
          31.9084868402, 42.197767548, 12.9;      !- Vertex 4


! NW 3 - BR
Zone, NW3:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NW3:BR,                         !- Name
      NW3:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12795,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12795,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12795,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12795,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NW3:BR General lighting,               !- Name
      NW3:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NW3:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, NW3:BR Infiltration,  !- Name
      NW3:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
