      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NW3:BR Nat Vent,  !- Name
      NW3:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NW 3, BR, Roof - 20.354 m2, Surface Area: 20.354m2
   BuildingSurface:Detailed,                      !- Surface
      NW3:BR_Roof_1_0_0,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      NW3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 58.4691552994, 14,           !- Vertex 1
       10.2774505862, 58.4691552994, 14,          !- Vertex 2
       10.2774505862, 62.3691584383, 14,          !- Vertex 3
       5.0584868402, 62.3691584383, 14;           !- Vertex 4

   ! NW 3, BR, Partition - 13.650 m2 (NW 3, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      NW3:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW3:BR,                                     !- Zone Name
      Surface, NW3:LR_Partition_6_0_10258,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 58.4691553, 10.5,           !- Vertex 1
       10.2774505862, 62.36915844, 10.5,          !- Vertex 2
       10.2774505862, 62.36915844, 14,            !- Vertex 3
       10.2774505862, 58.4691553, 14;             !- Vertex 4

   ! NW 3, BR, Partition - 13.650 m2 (NW 3, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW3:LR_Partition_6_0_10258,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Surface, NW3:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 62.36915844, 10.5,          !- Vertex 1
       10.2774505862, 58.4691553, 10.5,           !- Vertex 2
       10.2774505862, 58.4691553, 14,             !- Vertex 3
       10.2774505862, 62.36915844, 14;            !- Vertex 4

   ! NW 3, BR, Partition - 18.266 m2 (NW 3, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NW3:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW3:BR,                                     !- Zone Name
      Surface, NW3:LR_Partition_5_0_10259,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.05848684, 58.4691552994, 10.5,           !- Vertex 1
       10.27745059, 58.4691552994, 10.5,          !- Vertex 2
       10.27745059, 58.4691552994, 14,            !- Vertex 3
       5.05848684, 58.4691552994, 14;             !- Vertex 4

   ! NW 3, BR, Partition - 18.266 m2 (NW 3, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NW3:LR_Partition_5_0_10259,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Surface, NW3:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.27745059, 58.4691552994, 10.5,          !- Vertex 1
       5.05848684, 58.4691552994, 10.5,           !- Vertex 2
       5.05848684, 58.4691552994, 14,             !- Vertex 3
       10.27745059, 58.4691552994, 14;            !- Vertex 4

   ! NW 3, BR, Wall - 13.650 m2 - 270.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      NW3:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 62.3691584383, 10.5,         !- Vertex 1
       5.0584868402, 58.4691552994, 10.5,         !- Vertex 2
       5.0584868402, 58.4691552994, 14,           !- Vertex 3
       5.0584868402, 62.3691584383, 14;           !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, NW3:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW3:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 60.5982718925, 11.4,      !- Vertex 1
          5.0584868402, 59.8391418475, 11.4,      !- Vertex 2
          5.0584868402, 59.8391418475, 12.9,      !- Vertex 3
          5.0584868402, 60.5982718925, 12.9;      !- Vertex 4

   ! NW 3, BR, Wall - 18.266 m2 - 0.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      NW3:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505862, 62.3691584383, 10.5,        !- Vertex 1
       5.0584868402, 62.3691584383, 10.5,         !- Vertex 2
       5.0584868402, 62.3691584383, 14,           !- Vertex 3
       10.2774505862, 62.3691584383, 14;          !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, NW3:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW3:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.39746594, 62.3691584383, 11.4,        !- Vertex 1
          7.33937149, 62.3691584383, 11.4,        !- Vertex 2
          7.33937149, 62.3691584383, 12.9,        !- Vertex 3
          8.39746594, 62.3691584383, 12.9;        !- Vertex 4


! NW 3 - LR
Zone, NW3:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5317,                                     !- Zone volume
    53.6858,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NW3:LR,                         !- Name
      NW3:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12802,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12802,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12802,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12802,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NW3:LR General lighting,               !- Name
      NW3:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NW3:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, NW3:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      NW3:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, NW3:LR Infiltration,  !- Name
      NW3:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NW3:LR Nat Vent,  !- Name
      NW3:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NW 3, LR, Roof - 59.749 m2, Surface Area: 14.551m2
   BuildingSurface:Detailed,                      !- Surface
      NW3:LR_Roof_1_0_0,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2774505902, 58.4691552994, 14,          !- Vertex 1
       14.0084868402, 58.4691552994, 14,          !- Vertex 2
       14.0084868402, 62.3691584394, 14,          !- Vertex 3
       10.2774505902, 62.3691584394, 14;          !- Vertex 4

   ! NW 3, LR, Roof - 59.749 m2, Surface Area: 45.197m2
   BuildingSurface:Detailed,                      !- Surface
      NW3:LR_Roof_1_0_1,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 53.4191584394, 14,           !- Vertex 1
       14.0084868402, 53.4191584394, 14,          !- Vertex 2
       14.0084868402, 58.4691552994, 14,          !- Vertex 3
       5.0584868402, 58.4691552994, 14;           !- Vertex 4

   ! NW 3, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 7.0006
   BuildingSurface:Detailed,                      !- Surface
      NW3:LR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_8_0_10260,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 53.41915844, 10.5,          !- Vertex 1
       14.0084868402, 55.41932904, 10.5,          !- Vertex 2
       14.0084868402, 55.41932904, 14,            !- Vertex 3
       14.0084868402, 53.41915844, 14;            !- Vertex 4

   ! NW 3, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 7.0006 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_8_0_10260,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, NW3:LR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 55.41932904, 10.5,          !- Vertex 1
       14.0084868402, 53.41915844, 10.5,          !- Vertex 2
       14.0084868402, 53.41915844, 14,            !- Vertex 3
       14.0084868402, 55.41932904, 14;            !- Vertex 4

   ! NW 3, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NW3:LR_Partition_2_2_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Surface, N3:BR_Partition_5_0_10261,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 57.15019469, 10.5,          !- Vertex 1
       14.0084868402, 62.36915844, 10.5,          !- Vertex 2
       14.0084868402, 62.36915844, 14,            !- Vertex 3
       14.0084868402, 57.15019469, 14;            !- Vertex 4

   ! NW 3, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N3:BR_Partition_5_0_10261,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N3:BR,                                      !- Zone Name
      Surface, NW3:LR_Partition_2_2_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 62.36915844, 10.5,          !- Vertex 1
       14.0084868402, 57.15019469, 10.5,          !- Vertex 2
       14.0084868402, 57.15019469, 14,            !- Vertex 3
       14.0084868402, 62.36915844, 14;            !- Vertex 4

   ! NW 3, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      NW3:LR_Partition_2_3_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Surface, N3:LR_Partition_7_0_10262,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 55.41982423, 10.5,          !- Vertex 1
       14.0084868402, 57.15019469, 10.5,          !- Vertex 2
       14.0084868402, 57.15019469, 14,            !- Vertex 3
       14.0084868402, 55.41982423, 14;            !- Vertex 4

   ! NW 3, LR, Wall - 31.325 m2 - 90.0°, Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N3:LR_Partition_7_0_10262,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Surface, NW3:LR_Partition_2_3_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 57.15019469, 10.5,          !- Vertex 1
       14.0084868402, 55.41982423, 10.5,          !- Vertex 2
       14.0084868402, 55.41982423, 14,            !- Vertex 3
       14.0084868402, 57.15019469, 14;            !- Vertex 4

   ! NW 3, LR, Wall - 17.675 m2 - 270.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      NW3:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0584868402, 58.4691552994, 10.5,         !- Vertex 1
       5.0584868402, 53.4191584383, 10.5,         !- Vertex 2
       5.0584868402, 53.4191584383, 14,           !- Vertex 3
       5.0584868402, 58.4691552994, 14;           !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, NW3:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW3:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0584868402, 56.4994898475, 11.4,      !- Vertex 1
          5.0584868402, 55.3888238925, 11.4,      !- Vertex 2
          5.0584868402, 55.3888238925, 12.9,      !- Vertex 3
          5.0584868402, 56.4994898475, 12.9;      !- Vertex 4

   ! NW 3, LR, Wall - 13.059 m2 - 0.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      NW3:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NW3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 62.3691584383, 10.5,        !- Vertex 1
       10.2774505862, 62.3691584383, 10.5,        !- Vertex 2
       10.2774505862, 62.3691584383, 14,          !- Vertex 3
       14.0084868402, 62.3691584383, 14;          !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, NW3:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NW3:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          12.5488058863, 62.3691584383, 11.4,     !- Vertex 1
          11.7371093637, 62.3691584383, 11.4,     !- Vertex 2
          11.7371093637, 62.3691584383, 12.9,     !- Vertex 3
          12.5488058863, 62.3691584383, 12.9;     !- Vertex 4


! NE 3 - BR
Zone, NE3:BR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.155,                                       !- Zone volume
    15.6338,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NE3:BR,                         !- Name
      NE3:BR,                                     !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12822,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12822,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12822,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12822,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NE3:BR General lighting,               !- Name
      NE3:BR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NE3:BR#GeneralLights;    !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, NE3:BR Infiltration,  !- Name
      NE3:BR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001361,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NE3:BR Nat Vent,  !- Name
      NE3:BR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014765,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NE 3, BR, Roof - 20.354 m2, Surface Area: 20.354m2
   BuildingSurface:Detailed,                      !- Surface
      NE3:BR_Roof_1_0_0,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      NE3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 57.1501946923, 14,          !- Vertex 1
       31.9084868402, 57.1501946923, 14,          !- Vertex 2
       31.9084868402, 62.3691584383, 14,          !- Vertex 3
       28.0084837013, 62.3691584383, 14;          !- Vertex 4

   ! NE 3, BR, Partition - 13.650 m2 (NE 3, LR), Surface Area: 13.65
   BuildingSurface:Detailed,                      !- Surface
      NE3:BR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE3:BR,                                     !- Zone Name
      Surface, NE3:LR_Partition_6_0_10263,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837, 57.1501946923, 10.5,           !- Vertex 1
       31.90848684, 57.1501946923, 10.5,          !- Vertex 2
       31.90848684, 57.1501946923, 14,            !- Vertex 3
       28.0084837, 57.1501946923, 14;             !- Vertex 4

   ! NE 3, BR, Partition - 13.650 m2 (NE 3, LR), Surface Area: 13.65 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE3:LR_Partition_6_0_10263,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Surface, NE3:BR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 57.1501946923, 10.5,          !- Vertex 1
       28.0084837, 57.1501946923, 10.5,           !- Vertex 2
       28.0084837, 57.1501946923, 14,             !- Vertex 3
       31.90848684, 57.1501946923, 14;            !- Vertex 4

   ! NE 3, BR, Partition - 18.266 m2 (NE 3, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      NE3:BR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE3:BR,                                     !- Zone Name
      Surface, NE3:LR_Partition_5_0_10264,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 62.36915844, 10.5,          !- Vertex 1
       28.0084837013, 57.15019469, 10.5,          !- Vertex 2
       28.0084837013, 57.15019469, 14,            !- Vertex 3
       28.0084837013, 62.36915844, 14;            !- Vertex 4

   ! NE 3, BR, Partition - 18.266 m2 (NE 3, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      NE3:LR_Partition_5_0_10264,                 !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Surface, NE3:BR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 57.15019469, 10.5,          !- Vertex 1
       28.0084837013, 62.36915844, 10.5,          !- Vertex 2
       28.0084837013, 62.36915844, 14,            !- Vertex 3
       28.0084837013, 57.15019469, 14;            !- Vertex 4

   ! NE 3, BR, Wall - 13.650 m2 - 0.0°, Surface Area: 13.650m2
   BuildingSurface:Detailed,                      !- Surface
      NE3:BR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 62.3691584383, 10.5,        !- Vertex 1
       28.0084837013, 62.3691584383, 10.5,        !- Vertex 2
       28.0084837013, 62.3691584383, 14,          !- Vertex 3
       31.9084868402, 62.3691584383, 14;          !- Vertex 4

      ! Window, 1.139m2
      FenestrationSurface:Detailed, NE3:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE3:BR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          30.1376002925, 62.3691584383, 11.4,     !- Vertex 1
          29.3784702475, 62.3691584383, 11.4,     !- Vertex 2
          29.3784702475, 62.3691584383, 12.9,     !- Vertex 3
          30.1376002925, 62.3691584383, 12.9;     !- Vertex 4

   ! NE 3, BR, Wall - 18.266 m2 - 90.0°, Surface Area: 18.266m2
   BuildingSurface:Detailed,                      !- Surface
      NE3:BR_Wall_5_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE3:BR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 57.1501946923, 10.5,        !- Vertex 1
       31.9084868402, 62.3691584383, 10.5,        !- Vertex 2
       31.9084868402, 62.3691584383, 14,          !- Vertex 3
       31.9084868402, 57.1501946923, 14;          !- Vertex 4

      ! Window, 1.587m2
      FenestrationSurface:Detailed, NE3:BR_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE3:BR_Wall_5_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 59.03017934, 11.4,       !- Vertex 1
          31.9084868402, 60.08827379, 11.4,       !- Vertex 2
          31.9084868402, 60.08827379, 12.9,       !- Vertex 3
          31.9084868402, 59.03017934, 12.9;       !- Vertex 4


! NE 3 - LR
Zone, NE3:LR,                                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    182.5323,                                     !- Zone volume
    53.686,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People NE3:LR,                         !- Name
      NE3:LR,                                     !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12829,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12829,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12829,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12829,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, NE3:LR General lighting,               !- Name
      NE3:LR,                                     !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#NE3:LR#GeneralLights;    !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, NE3:LR Miscellaneous gain,     !- Name
      Electricity,                                !- Fuel Type
      NE3:LR,                                     !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, NE3:LR Infiltration,  !- Name
      NE3:LR,                                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004673,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, NE3:LR Nat Vent,  !- Name
      NE3:LR,                                     !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .050703,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! NE 3, LR, Roof - 59.749 m2, Surface Area: 14.551m2
   BuildingSurface:Detailed,                      !- Surface
      NE3:LR_Roof_1_0_0,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 53.4191584383, 14,          !- Vertex 1
       31.9084868413, 53.4191584383, 14,          !- Vertex 2
       31.9084868413, 57.1501946883, 14,          !- Vertex 3
       28.0084837013, 57.1501946883, 14;          !- Vertex 4

   ! NE 3, LR, Roof - 59.749 m2, Surface Area: 45.197m2
   BuildingSurface:Detailed,                      !- Surface
      NE3:LR_Roof_1_0_1,                          !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868413, 53.4191584383, 14,          !- Vertex 1
       28.0084837013, 53.4191584383, 14,          !- Vertex 2
       28.0084837013, 62.3691584383, 14,          !- Vertex 3
       22.9584868413, 62.3691584383, 14;          !- Vertex 4

   ! NE 3, LR, Partition - 31.325 m2 (E 3, BR, E 3, LR, Corridor 3, Zone 1), Surface Area: 18.2619
   BuildingSurface:Detailed,                      !- Surface
      NE3:LR_Partition_2_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Surface, E3:BR_Partition_5_0_10265,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 53.4191584383, 10.5,          !- Vertex 1
       31.90848684, 53.4191584383, 10.5,          !- Vertex 2
       31.90848684, 53.4191584383, 14,            !- Vertex 3
       26.69079247, 53.4191584383, 14;            !- Vertex 4

   ! NE 3, LR, Partition - 31.325 m2 (E 3, BR, E 3, LR, Corridor 3, Zone 1), Surface Area: 18.2619 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E3:BR_Partition_5_0_10265,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E3:BR,                                      !- Zone Name
      Surface, NE3:LR_Partition_2_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90848684, 53.4191584383, 10.5,          !- Vertex 1
       26.69079247, 53.4191584383, 10.5,          !- Vertex 2
       26.69079247, 53.4191584383, 14,            !- Vertex 3
       31.90848684, 53.4191584383, 14;            !- Vertex 4

   ! NE 3, LR, Partition - 31.325 m2 (E 3, BR, E 3, LR, Corridor 3, Zone 1), Surface Area: 6.0563
   BuildingSurface:Detailed,                      !- Surface
      NE3:LR_Partition_2_1_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Surface, E3:LR_Partition_7_0_10266,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.4191584383, 10.5,          !- Vertex 1
       26.69079247, 53.4191584383, 10.5,          !- Vertex 2
       26.69079247, 53.4191584383, 14,            !- Vertex 3
       24.96042201, 53.4191584383, 14;            !- Vertex 4

   ! NE 3, LR, Partition - 31.325 m2 (E 3, BR, E 3, LR, Corridor 3, Zone 1), Surface Area: 6.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E3:LR_Partition_7_0_10266,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Surface, NE3:LR_Partition_2_1_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 53.4191584383, 10.5,          !- Vertex 1
       24.96042201, 53.4191584383, 10.5,          !- Vertex 2
       24.96042201, 53.4191584383, 14,            !- Vertex 3
       26.69079247, 53.4191584383, 14;            !- Vertex 4

   ! NE 3, LR, Partition - 31.325 m2 (E 3, BR, E 3, LR, Corridor 3, Zone 1), Surface Area: 7.0068
   BuildingSurface:Detailed,                      !- Surface
      NE3:LR_Partition_2_2_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_5_0_10267,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.4191584383, 10.5,          !- Vertex 1
       24.96042201, 53.4191584383, 10.5,          !- Vertex 2
       24.96042201, 53.4191584383, 14,            !- Vertex 3
       22.95848684, 53.4191584383, 14;            !- Vertex 4

   ! NE 3, LR, Partition - 31.325 m2 (E 3, BR, E 3, LR, Corridor 3, Zone 1), Surface Area: 7.0068 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_5_0_10267,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, NE3:LR_Partition_2_2_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.4191584383, 10.5,          !- Vertex 1
       22.95848684, 53.4191584383, 10.5,          !- Vertex 2
       22.95848684, 53.4191584383, 14,            !- Vertex 3
       24.96042201, 53.4191584383, 14;            !- Vertex 4

   ! NE 3, LR, Partition - 31.325 m2 (N 3, LR), Surface Area: 31.325
   BuildingSurface:Detailed,                      !- Surface
      NE3:LR_Partition_3_0_0,                     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Surface, N3:LR_Partition_3_0_10268,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 62.36915844, 10.5,          !- Vertex 1
       22.9584868402, 53.41915844, 10.5,          !- Vertex 2
       22.9584868402, 53.41915844, 14,            !- Vertex 3
       22.9584868402, 62.36915844, 14;            !- Vertex 4

   ! NE 3, LR, Partition - 31.325 m2 (N 3, LR), Surface Area: 31.325 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N3:LR_Partition_3_0_10268,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Surface, NE3:LR_Partition_3_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 53.41915844, 10.5,          !- Vertex 1
       22.9584868402, 62.36915844, 10.5,          !- Vertex 2
       22.9584868402, 62.36915844, 14,            !- Vertex 3
       22.9584868402, 53.41915844, 14;            !- Vertex 4

   ! NE 3, LR, Wall - 17.675 m2 - 0.0°, Surface Area: 17.675m2
   BuildingSurface:Detailed,                      !- Surface
      NE3:LR_Wall_4_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       28.0084837013, 62.3691584383, 10.5,        !- Vertex 1
       22.9584868402, 62.3691584383, 10.5,        !- Vertex 2
       22.9584868402, 62.3691584383, 14,          !- Vertex 3
       28.0084837013, 62.3691584383, 14;          !- Vertex 4

      ! Window, 1.666m2
      FenestrationSurface:Detailed, NE3:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE3:LR_Wall_4_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          26.0388182475, 62.3691584383, 11.4,     !- Vertex 1
          24.9281522925, 62.3691584383, 11.4,     !- Vertex 2
          24.9281522925, 62.3691584383, 12.9,     !- Vertex 3
          26.0388182475, 62.3691584383, 12.9;     !- Vertex 4

   ! NE 3, LR, Wall - 13.059 m2 - 90.0°, Surface Area: 13.059m2
   BuildingSurface:Detailed,                      !- Surface
      NE3:LR_Wall_7_0_0,                          !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      NE3:LR,                                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9084868402, 53.4191584383, 10.5,        !- Vertex 1
       31.9084868402, 57.1501946923, 10.5,        !- Vertex 2
       31.9084868402, 57.1501946923, 14,          !- Vertex 3
       31.9084868402, 53.4191584383, 14;          !- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, NE3:LR_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         NE3:LR_Wall_7_0_0,                       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9084868402, 54.87882579, 11.4,       !- Vertex 1
          31.9084868402, 55.69052734, 11.4,       !- Vertex 2
          31.9084868402, 55.69052734, 12.9,       !- Vertex 3
          31.9084868402, 54.87882579, 12.9;       !- Vertex 4


! N 3 - BR
Zone, N3:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5713,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People N3:BR,                          !- Name
      N3:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12851,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12851,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12851,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12851,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, N3:BR General lighting,                !- Name
      N3:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#N3:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, N3:BR Infiltration,  !- Name
      N3:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001017,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, N3:BR Nat Vent,!- Name
      N3:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016548,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! N 3, BR, Roof - 20.372 m2, Surface Area: 20.372m2
   BuildingSurface:Detailed,                      !- Surface
      N3:BR_Roof_1_0_0,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      N3:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 57.1501946923, 14,          !- Vertex 1
       17.9118558318, 57.1501946923, 14,          !- Vertex 2
       17.9118558318, 62.3691584383, 14,          !- Vertex 3
       14.0084868402, 62.3691584383, 14;          !- Vertex 4

   ! N 3, BR, Partition - 13.662 m2 (N 3, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      N3:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N3:BR,                                      !- Zone Name
      Surface, N3:LR_Partition_6_0_10269,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 57.1501946923, 10.5,          !- Vertex 1
       17.91185583, 57.1501946923, 10.5,          !- Vertex 2
       17.91185583, 57.1501946923, 14,            !- Vertex 3
       14.00848684, 57.1501946923, 14;            !- Vertex 4

   ! N 3, BR, Partition - 13.662 m2 (N 3, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N3:LR_Partition_6_0_10269,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Surface, N3:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.91185583, 57.1501946923, 10.5,          !- Vertex 1
       14.00848684, 57.1501946923, 10.5,          !- Vertex 2
       14.00848684, 57.1501946923, 14,            !- Vertex 3
       17.91185583, 57.1501946923, 14;            !- Vertex 4

   ! N 3, BR, Partition - 18.266 m2 (N 3, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      N3:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N3:BR,                                      !- Zone Name
      Surface, N3:LR_Partition_5_0_10270,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 57.15019469, 10.5,          !- Vertex 1
       17.9118558318, 62.36915844, 10.5,          !- Vertex 2
       17.9118558318, 62.36915844, 14,            !- Vertex 3
       17.9118558318, 57.15019469, 14;            !- Vertex 4

   ! N 3, BR, Partition - 18.266 m2 (N 3, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      N3:LR_Partition_5_0_10270,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Surface, N3:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 62.36915844, 10.5,          !- Vertex 1
       17.9118558318, 57.15019469, 10.5,          !- Vertex 2
       17.9118558318, 57.15019469, 14,            !- Vertex 3
       17.9118558318, 62.36915844, 14;            !- Vertex 4

   ! N 3, BR, Wall - 13.662 m2 - 0.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      N3:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      N3:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558318, 62.3691584383, 10.5,        !- Vertex 1
       14.0084868402, 62.3691584383, 10.5,        !- Vertex 2
       14.0084868402, 62.3691584383, 14,          !- Vertex 3
       17.9118558318, 62.3691584383, 14;          !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, N3:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         N3:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3855531539, 62.3691584383, 11.4,     !- Vertex 1
          15.5347895161, 62.3691584383, 11.4,     !- Vertex 2
          15.5347895161, 62.3691584383, 12.9,     !- Vertex 3
          16.3855531539, 62.3691584383, 12.9;     !- Vertex 4


! N 3 - LR
Zone, N3:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1586,                                     !- Zone volume
    52.1055,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People N3:LR,                          !- Name
      N3:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12858,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12858,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12858,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12858,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, N3:LR General lighting,                !- Name
      N3:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#N3:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, N3:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      N3:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, N3:LR Infiltration,  !- Name
      N3:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004535,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, N3:LR Nat Vent,!- Name
      N3:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049211,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! N 3, LR, Roof - 56.733 m2, Surface Area: 26.338m2
   BuildingSurface:Detailed,                      !- Surface
      N3:LR_Roof_1_0_0,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9118558302, 57.1501946923, 14,          !- Vertex 1
       22.9584868402, 57.1501946923, 14,          !- Vertex 2
       22.9584868402, 62.3691584423, 14,          !- Vertex 3
       17.9118558302, 62.3691584423, 14;          !- Vertex 4

   ! N 3, LR, Roof - 56.733 m2, Surface Area: 2.593m2
   BuildingSurface:Detailed,                      !- Surface
      N3:LR_Roof_1_0_1,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.0084868402, 55.4198242323, 14,          !- Vertex 1
       15.5071898302, 55.4198242323, 14,          !- Vertex 2
       15.5071898302, 57.1501946923, 14,          !- Vertex 3
       14.0084868402, 57.1501946923, 14;          !- Vertex 4

   ! N 3, LR, Roof - 56.733 m2, Surface Area: 27.801m2
   BuildingSurface:Detailed,                      !- Surface
      N3:LR_Roof_1_0_2,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.5071898302, 53.4191584423, 14,          !- Vertex 1
       22.9584868402, 53.4191584423, 14,          !- Vertex 2
       22.9584868402, 57.1501946923, 14,          !- Vertex 3
       15.5071898302, 57.1501946923, 14;          !- Vertex 4

   ! N 3, LR, Partition - 26.080 m2 (Corridor 3, Zone 1), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      N3:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_5_0_10271,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50718983, 53.4191584383, 10.5,          !- Vertex 1
       22.95848684, 53.4191584383, 10.5,          !- Vertex 2
       22.95848684, 53.4191584383, 14,            !- Vertex 3
       15.50718983, 53.4191584383, 14;            !- Vertex 4

   ! N 3, LR, Partition - 26.080 m2 (Corridor 3, Zone 1), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_5_0_10271,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, N3:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 53.4191584383, 10.5,          !- Vertex 1
       15.50718983, 53.4191584383, 10.5,          !- Vertex 2
       15.50718983, 53.4191584383, 14,            !- Vertex 3
       22.95848684, 53.4191584383, 14;            !- Vertex 4

   ! N 3, LR, Wall - 17.663 m2 - 0.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      N3:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9584868402, 62.3691584383, 10.5,        !- Vertex 1
       17.9118558318, 62.3691584383, 10.5,        !- Vertex 2
       17.9118558318, 62.3691584383, 14,          !- Vertex 3
       22.9584868402, 62.3691584383, 14;          !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, N3:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         N3:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.9901228495, 62.3691584383, 11.4,     !- Vertex 1
          19.8802198205, 62.3691584383, 11.4,     !- Vertex 2
          19.8802198205, 62.3691584383, 12.9,     !- Vertex 3
          20.9901228495, 62.3691584383, 12.9;     !- Vertex 4

   ! N 3, LR, Wall - 5.245 m2 - 180.0°, Surface Area: 5.2338
   BuildingSurface:Detailed,                      !- Surface
      N3:LR_Partition_8_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_7_0_10272,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 55.4198242278, 10.5,          !- Vertex 1
       15.50384636, 55.4198242278, 10.5,          !- Vertex 2
       15.50384636, 55.4198242278, 14,            !- Vertex 3
       14.00848684, 55.4198242278, 14;            !- Vertex 4

   ! N 3, LR, Wall - 5.245 m2 - 180.0°, Surface Area: 5.2338 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_7_0_10272,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, N3:LR_Partition_8_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 55.4198242278, 10.5,          !- Vertex 1
       14.00848684, 55.4198242278, 10.5,          !- Vertex 2
       14.00848684, 55.4198242278, 14,            !- Vertex 3
       15.50384636, 55.4198242278, 14;            !- Vertex 4

   ! N 3, LR, Wall - 7.002 m2 - 270.0°, Surface Area: 7.0006
   BuildingSurface:Detailed,                      !- Surface
      N3:LR_Partition_9_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      N3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_6_0_10273,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.5071898322, 55.41932904, 10.5,          !- Vertex 1
       15.5071898322, 53.41915844, 10.5,          !- Vertex 2
       15.5071898322, 53.41915844, 14,            !- Vertex 3
       15.5071898322, 55.41932904, 14;            !- Vertex 4

   ! N 3, LR, Wall - 7.002 m2 - 270.0°, Surface Area: 7.0006 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_6_0_10273,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, N3:LR_Partition_9_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.5071898322, 53.41915844, 10.5,          !- Vertex 1
       15.5071898322, 55.41932904, 10.5,          !- Vertex 2
       15.5071898322, 55.41932904, 14,            !- Vertex 3
       15.5071898322, 53.41915844, 14;            !- Vertex 4


! E 3 - BR
Zone, E3:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5697,                                      !- Zone volume
    17.5205,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People E3:BR,                          !- Name
      E3:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12882,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12882,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12882,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12882,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, E3:BR General lighting,                !- Name
      E3:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#E3:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, E3:BR Infiltration,  !- Name
      E3:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001525,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, E3:BR Nat Vent,!- Name
      E3:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016547,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! E 3, BR, Roof - 20.372 m2, Surface Area: 20.372m2
   BuildingSurface:Detailed,                      !- Surface
      E3:BR_Roof_1_0_0,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      E3:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924744, 49.5116698804, 14,          !- Vertex 1
       31.9097562205, 49.5116698804, 14,          !- Vertex 2
       31.9097562205, 53.415038872, 14,           !- Vertex 3
       26.6907924744, 53.415038872, 14;           !- Vertex 4

   ! E 3, BR, Partition - 13.662 m2 (E 3, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      E3:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E3:BR,                                      !- Zone Name
      Surface, E3:LR_Partition_6_0_10274,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924744, 53.41503887, 10.5,          !- Vertex 1
       26.6907924744, 49.51166988, 10.5,          !- Vertex 2
       26.6907924744, 49.51166988, 14,            !- Vertex 3
       26.6907924744, 53.41503887, 14;            !- Vertex 4

   ! E 3, BR, Partition - 13.662 m2 (E 3, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E3:LR_Partition_6_0_10274,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Surface, E3:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924744, 49.51166988, 10.5,          !- Vertex 1
       26.6907924744, 53.41503887, 10.5,          !- Vertex 2
       26.6907924744, 53.41503887, 14,            !- Vertex 3
       26.6907924744, 49.51166988, 14;            !- Vertex 4

   ! E 3, BR, Partition - 18.266 m2 (E 3, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      E3:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E3:BR,                                      !- Zone Name
      Surface, E3:LR_Partition_5_0_10275,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.69079247, 49.5116698804, 10.5,          !- Vertex 1
       31.90975622, 49.5116698804, 10.5,          !- Vertex 2
       31.90975622, 49.5116698804, 14,            !- Vertex 3
       26.69079247, 49.5116698804, 14;            !- Vertex 4

   ! E 3, BR, Partition - 18.266 m2 (E 3, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      E3:LR_Partition_5_0_10275,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Surface, E3:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.90975622, 49.5116698804, 10.5,          !- Vertex 1
       26.69079247, 49.5116698804, 10.5,          !- Vertex 2
       26.69079247, 49.5116698804, 14,            !- Vertex 3
       31.90975622, 49.5116698804, 14;            !- Vertex 4

   ! E 3, BR, Wall - 13.662 m2 - 90.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      E3:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      E3:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9097562205, 49.5116698804, 10.5,        !- Vertex 1
       31.9097562205, 53.415038872, 10.5,         !- Vertex 2
       31.9097562205, 53.415038872, 14,           !- Vertex 3
       31.9097562205, 49.5116698804, 14;          !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, E3:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         E3:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9097562205, 51.0379348523, 11.4,     !- Vertex 1
          31.9097562205, 51.8886763877, 11.4,     !- Vertex 2
          31.9097562205, 51.8886763877, 12.9,     !- Vertex 3
          31.9097562205, 51.0379348523, 12.9;     !- Vertex 4


! E 3 - LR
Zone, E3:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1622,                                     !- Zone volume
    52.1065,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People E3:LR,                          !- Name
      E3:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12889,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12889,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12889,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12889,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, E3:LR General lighting,                !- Name
      E3:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#E3:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, E3:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      E3:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, E3:LR Infiltration,  !- Name
      E3:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004535,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, E3:LR Nat Vent,!- Name
      E3:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049212,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! E 3, LR, Roof - 56.733 m2, Surface Area: 26.338m2
   BuildingSurface:Detailed,                      !- Surface
      E3:LR_Roof_1_0_0,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       26.6907924744, 44.465038872, 14,           !- Vertex 1
       31.9097562244, 44.465038872, 14,           !- Vertex 2
       31.9097562244, 49.511669882, 14,           !- Vertex 3
       26.6907924744, 49.511669882, 14;           !- Vertex 4

   ! E 3, LR, Roof - 56.733 m2, Surface Area: 2.593m2
   BuildingSurface:Detailed,                      !- Surface
      E3:LR_Roof_1_0_1,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.9604220144, 51.916335882, 14,           !- Vertex 1
       26.6907924744, 51.916335882, 14,           !- Vertex 2
       26.6907924744, 53.415038872, 14,           !- Vertex 3
       24.9604220144, 53.415038872, 14;           !- Vertex 4

   ! E 3, LR, Roof - 56.733 m2, Surface Area: 27.801m2
   BuildingSurface:Detailed,                      !- Surface
      E3:LR_Roof_1_0_2,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       22.9597562244, 44.465038872, 14,           !- Vertex 1
       26.6907924744, 44.465038872, 14,           !- Vertex 2
       26.6907924744, 51.916335882, 14,           !- Vertex 3
       22.9597562244, 51.916335882, 14;           !- Vertex 4

   ! E 3, LR, Partition - 26.080 m2 (Corridor 3, Zone 1), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      E3:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_2_0_10276,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9597562205, 51.91633588, 10.5,          !- Vertex 1
       22.9597562205, 44.46503887, 10.5,          !- Vertex 2
       22.9597562205, 44.46503887, 14,            !- Vertex 3
       22.9597562205, 51.91633588, 14;            !- Vertex 4

   ! E 3, LR, Partition - 26.080 m2 (Corridor 3, Zone 1), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_2_0_10276,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, E3:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.9597562205, 44.46503887, 10.5,          !- Vertex 1
       22.9597562205, 51.91633588, 10.5,          !- Vertex 2
       22.9597562205, 51.91633588, 14,            !- Vertex 3
       22.9597562205, 44.46503887, 14;            !- Vertex 4

   ! E 3, LR, Wall - 17.663 m2 - 90.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      E3:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.9097562205, 44.465038872, 10.5,         !- Vertex 1
       31.9097562205, 49.5116698804, 10.5,        !- Vertex 2
       31.9097562205, 49.5116698804, 14,          !- Vertex 3
       31.9097562205, 44.465038872, 14;           !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, E3:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         E3:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9097562205, 46.4334377347, 11.4,     !- Vertex 1
          31.9097562205, 47.5433278753, 11.4,     !- Vertex 2
          31.9097562205, 47.5433278753, 12.9,     !- Vertex 3
          31.9097562205, 46.4334377347, 12.9;     !- Vertex 4

   ! E 3, LR, Partition - 5.245 m2 (Corridor 3, Zone 1), Surface Area: 5.2455
   BuildingSurface:Detailed,                      !- Surface
      E3:LR_Partition_8_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_4_0_10277,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 53.41503887, 10.5,            !- Vertex 1
       24.96042201, 51.91633588, 10.5,            !- Vertex 2
       24.96042201, 51.91633588, 14,              !- Vertex 3
       24.96042201, 53.41503887, 14;              !- Vertex 4

   ! E 3, LR, Partition - 5.245 m2 (Corridor 3, Zone 1), Surface Area: 5.2455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_4_0_10277,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, E3:LR_Partition_8_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 10.5,            !- Vertex 1
       24.96042201, 53.41503887, 10.5,            !- Vertex 2
       24.96042201, 53.41503887, 14,              !- Vertex 3
       24.96042201, 51.91633588, 14;              !- Vertex 4

   ! E 3, LR, Partition - 7.002 m2 (Corridor 3, Zone 1), Surface Area: 7.0023
   BuildingSurface:Detailed,                      !- Surface
      E3:LR_Partition_9_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      E3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_3_0_10278,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 10.5,            !- Vertex 1
       22.95975622, 51.91633588, 10.5,            !- Vertex 2
       22.95975622, 51.91633588, 14,              !- Vertex 3
       24.96042201, 51.91633588, 14;              !- Vertex 4

   ! E 3, LR, Partition - 7.002 m2 (Corridor 3, Zone 1), Surface Area: 7.0023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_3_0_10278,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, E3:LR_Partition_9_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95975622, 51.91633588, 10.5,            !- Vertex 1
       24.96042201, 51.91633588, 10.5,            !- Vertex 2
       24.96042201, 51.91633588, 14,              !- Vertex 3
       22.95975622, 51.91633588, 14;              !- Vertex 4


! S 3 - BR
Zone, S3:BR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    59.5713,                                      !- Zone volume
    17.521,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People S3:BR,                          !- Name
      S3:BR,                                      !- Zone Name
      Bedroom Schedule,                           !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12913,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12913,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12913,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  83.25;                       !- Constant value

   Schedule:Compact, Clothing Schedule 12913,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, S3:BR General lighting,                !- Name
      S3:BR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#S3:BR#GeneralLights;     !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, S3:BR Infiltration,  !- Name
      S3:BR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001017,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, S3:BR Nat Vent,!- Name
      S3:BR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .016548,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! S 3, BR, Roof - 20.372 m2, Surface Area: 20.372m2
   BuildingSurface:Detailed,                      !- Surface
      S3:BR_Roof_1_0_0,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      S3:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 35.5198242295, 14,          !- Vertex 1
       22.959895612, 35.5198242295, 14,           !- Vertex 2
       22.959895612, 40.7387879756, 14,           !- Vertex 3
       19.0565266204, 40.7387879756, 14;          !- Vertex 4

   ! S 3, BR, Partition - 13.662 m2 (S 3, LR), Surface Area: 13.6618
   BuildingSurface:Detailed,                      !- Surface
      S3:BR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S3:BR,                                      !- Zone Name
      Surface, S3:LR_Partition_6_0_10279,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95989561, 40.7387879756, 10.5,          !- Vertex 1
       19.05652662, 40.7387879756, 10.5,          !- Vertex 2
       19.05652662, 40.7387879756, 14,            !- Vertex 3
       22.95989561, 40.7387879756, 14;            !- Vertex 4

   ! S 3, BR, Partition - 13.662 m2 (S 3, LR), Surface Area: 13.6618 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S3:LR_Partition_6_0_10279,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Surface, S3:BR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.05652662, 40.7387879756, 10.5,          !- Vertex 1
       22.95989561, 40.7387879756, 10.5,          !- Vertex 2
       22.95989561, 40.7387879756, 14,            !- Vertex 3
       19.05652662, 40.7387879756, 14;            !- Vertex 4

   ! S 3, BR, Partition - 18.266 m2 (S 3, LR), Surface Area: 18.2664
   BuildingSurface:Detailed,                      !- Surface
      S3:BR_Partition_3_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S3:BR,                                      !- Zone Name
      Surface, S3:LR_Partition_5_0_10280,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 40.73878798, 10.5,          !- Vertex 1
       19.0565266204, 35.51982423, 10.5,          !- Vertex 2
       19.0565266204, 35.51982423, 14,            !- Vertex 3
       19.0565266204, 40.73878798, 14;            !- Vertex 4

   ! S 3, BR, Partition - 18.266 m2 (S 3, LR), Surface Area: 18.2664 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      S3:LR_Partition_5_0_10280,                  !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Surface, S3:BR_Partition_3_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 35.51982423, 10.5,          !- Vertex 1
       19.0565266204, 40.73878798, 10.5,          !- Vertex 2
       19.0565266204, 40.73878798, 14,            !- Vertex 3
       19.0565266204, 35.51982423, 14;            !- Vertex 4

   ! S 3, BR, Wall - 13.662 m2 - 180.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      S3:BR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      S3:BR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0565266204, 35.5198242295, 10.5,        !- Vertex 1
       22.959895612, 35.5198242295, 10.5,         !- Vertex 2
       22.959895612, 35.5198242295, 14,           !- Vertex 3
       19.0565266204, 35.5198242295, 14;          !- Vertex 4

      ! Window, 1.276m2
      FenestrationSurface:Detailed, S3:BR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         S3:BR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.5828292961, 35.5198242295, 11.4,     !- Vertex 1
          21.4335929339, 35.5198242295, 11.4,     !- Vertex 2
          21.4335929339, 35.5198242295, 12.9,     !- Vertex 3
          20.5828292961, 35.5198242295, 12.9;     !- Vertex 4


! S 3 - LR
Zone, S3:LR,                                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    177.1601,                                     !- Zone volume
    52.1059,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People S3:LR,                          !- Name
      S3:LR,                                      !- Zone Name
      Living Room Occupancy,                      !- Number of People SCHEDULE Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 12920,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 12920,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 12920,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  101.75;                      !- Constant value

   Schedule:Compact, Clothing Schedule 12920,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, S3:LR General lighting,                !- Name
      S3:LR,                                      !- Zone Name
      Lighting Schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#S3:LR#GeneralLights;     !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, S3:LR Miscellaneous gain,      !- Name
      Electricity,                                !- Fuel Type
      S3:LR,                                      !- Zone Name
      Receptacle Equipment Fraction of Load,      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, S3:LR Infiltration,  !- Name
      S3:LR,                                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004535,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, S3:LR Nat Vent,!- Name
      S3:LR,                                      !- Zone Name
      On 24/7,                                    !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049211,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      23,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! S 3, LR, Roof - 56.733 m2, Surface Area: 26.338m2
   BuildingSurface:Detailed,                      !- Surface
      S3:LR_Roof_1_0_0,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.009895612, 35.5198242256, 14,           !- Vertex 1
       19.056526622, 35.5198242256, 14,           !- Vertex 2
       19.056526622, 40.7387879756, 14,           !- Vertex 3
       14.009895612, 40.7387879756, 14;           !- Vertex 4

   ! S 3, LR, Roof - 56.733 m2, Surface Area: 2.593m2
   BuildingSurface:Detailed,                      !- Surface
      S3:LR_Roof_1_0_1,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       21.461192622, 40.7387879756, 14,           !- Vertex 1
       22.959895612, 40.7387879756, 14,           !- Vertex 2
       22.959895612, 42.4691584356, 14,           !- Vertex 3
       21.461192622, 42.4691584356, 14;           !- Vertex 4

   ! S 3, LR, Roof - 56.733 m2, Surface Area: 27.801m2
   BuildingSurface:Detailed,                      !- Surface
      S3:LR_Roof_1_0_2,                           !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.009895612, 40.7387879756, 14,           !- Vertex 1
       21.461192622, 40.7387879756, 14,           !- Vertex 2
       21.461192622, 44.4698242256, 14,           !- Vertex 3
       14.009895612, 44.4698242256, 14;           !- Vertex 4

   ! S 3, LR, Partition - 26.080 m2 (Corridor 3, Zone 1), Surface Area: 26.0795
   BuildingSurface:Detailed,                      !- Surface
      S3:LR_Partition_2_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_11_0_10281,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.4698242295, 10.5,          !- Vertex 1
       14.00989561, 44.4698242295, 10.5,          !- Vertex 2
       14.00989561, 44.4698242295, 14,            !- Vertex 3
       21.46119262, 44.4698242295, 14;            !- Vertex 4

   ! S 3, LR, Partition - 26.080 m2 (Corridor 3, Zone 1), Surface Area: 26.0795 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_11_0_10281,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, S3:LR_Partition_2_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00989561, 44.4698242295, 10.5,          !- Vertex 1
       21.46119262, 44.4698242295, 10.5,          !- Vertex 2
       21.46119262, 44.4698242295, 14,            !- Vertex 3
       14.00989561, 44.4698242295, 14;            !- Vertex 4

   ! S 3, LR, Wall - 17.663 m2 - 180.0°, Surface Area: 17.663m2
   BuildingSurface:Detailed,                      !- Surface
      S3:LR_Wall_4_0_0,                           !- Surface name
      Wall, R60 - Wall,                           !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.009895612, 35.5198242295, 10.5,         !- Vertex 1
       19.0565266204, 35.5198242295, 10.5,        !- Vertex 2
       19.0565266204, 35.5198242295, 14,          !- Vertex 3
       14.009895612, 35.5198242295, 14;           !- Vertex 4

      ! Window, 1.665m2
      FenestrationSurface:Detailed, S3:LR_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE Elec Ref Colored 6mm/13m Arg - 1001,  !- Construction Name
         S3:LR_Wall_4_0_0,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          15.9782778901, 35.5198242295, 11.4,     !- Vertex 1
          17.0881741599, 35.5198242295, 11.4,     !- Vertex 2
          17.0881741599, 35.5198242295, 12.9,     !- Vertex 3
          15.9782778901, 35.5198242295, 12.9;     !- Vertex 4

   ! S 3, LR, Wall - 5.245 m2 - 0.0°, Surface Area: 5.2405
   BuildingSurface:Detailed,                      !- Surface
      S3:LR_Partition_8_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_13_0_10282,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 42.46915844, 10.5,            !- Vertex 1
       21.46119262, 42.46915844, 10.5,            !- Vertex 2
       21.46119262, 42.46915844, 14,              !- Vertex 3
       22.95848684, 42.46915844, 14;              !- Vertex 4

   ! S 3, LR, Wall - 5.245 m2 - 0.0°, Surface Area: 5.2405 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_13_0_10282,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, S3:LR_Partition_8_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 10.5,            !- Vertex 1
       22.95848684, 42.46915844, 10.5,            !- Vertex 2
       22.95848684, 42.46915844, 14,              !- Vertex 3
       21.46119262, 42.46915844, 14;              !- Vertex 4

   ! S 3, LR, Wall - 7.002 m2 - 90.0°, Surface Area: 7
   BuildingSurface:Detailed,                      !- Surface
      S3:LR_Partition_9_0_0,                      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      S3:LR,                                      !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_12_0_10283,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 10.5,            !- Vertex 1
       21.46119262, 44.46915844, 10.5,            !- Vertex 2
       21.46119262, 44.46915844, 14,              !- Vertex 3
       21.46119262, 42.46915844, 14;              !- Vertex 4

   ! S 3, LR, Wall - 7.002 m2 - 90.0°, Surface Area: 7 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_12_0_10283,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, S3:LR_Partition_9_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.46915844, 10.5,            !- Vertex 1
       21.46119262, 42.46915844, 10.5,            !- Vertex 2
       21.46119262, 42.46915844, 14,              !- Vertex 3
       21.46119262, 44.46915844, 14;              !- Vertex 4


! Elevator and Stairs 2 - Zone 1
Zone, ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    471.4325,                                     !- Zone volume
    33.6737,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, ELEVATORANDSTAIRS2:ZONE1 General lighting,  !- Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      On 24/7,                                    !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#ELEVATORANDSTAIRS2:ZONE1#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, ELEVATORANDSTAIRS2:ZONE1 Infiltration,  !- Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004023,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Elevator and Stairs 2, Zone 1, Ground floor - 35.437 m2 (Ground), Surface Area: 35.437m2
   BuildingSurface:Detailed,                      !- Surface
      ELEVATORANDSTAIRS2:ZONE1_GroundFloor_0_0_0, !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       21.4611926241, 45.9678614301, 0,           !- Vertex 1
       15.5038463595, 45.9678614303, 0,           !- Vertex 2
       15.5038463571, 51.9163358821, 0,           !- Vertex 3
       21.4611926218, 51.9163358819, 0;           !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Roof - 35.437 m2, Surface Area: 35.437m2
   BuildingSurface:Detailed,                      !- Surface
      ELEVATORANDSTAIRS2:ZONE1_Roof_1_0_0,        !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.5038463595, 45.9678614303, 14,          !- Vertex 1
       21.4611926241, 45.9678614301, 14,          !- Vertex 2
       21.4611926218, 51.9163358819, 14,          !- Vertex 3
       15.5038463571, 51.9163358821, 14;          !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.279 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8197
   BuildingSurface:Detailed,                      !- Surface
      ELEVATORANDSTAIRS2:ZONE1_Partition_2_2_0,   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_19_0_10284,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.461192623, 45.96786143, 7,              !- Vertex 1
       21.461192623, 51.91633588, 7,              !- Vertex 2
       21.461192623, 51.91633588, 10.5,           !- Vertex 3
       21.461192623, 45.96786143, 10.5;           !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.279 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8197 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_19_0_10284,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_2_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.461192623, 51.91633588, 7,              !- Vertex 1
       21.461192623, 45.96786143, 7,              !- Vertex 2
       21.461192623, 45.96786143, 10.5,           !- Vertex 3
       21.461192623, 51.91633588, 10.5;           !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.279 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8197
   BuildingSurface:Detailed,                      !- Surface
      ELEVATORANDSTAIRS2:ZONE1_Partition_2_3_0,   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_16_0_10285,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.461192623, 45.96786143, 10.5,           !- Vertex 1
       21.461192623, 51.91633588, 10.5,           !- Vertex 2
       21.461192623, 51.91633588, 14,             !- Vertex 3
       21.461192623, 45.96786143, 14;             !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.279 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8197 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_16_0_10285,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_2_3_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.461192623, 51.91633588, 10.5,           !- Vertex 1
       21.461192623, 45.96786143, 10.5,           !- Vertex 2
       21.461192623, 45.96786143, 14,             !- Vertex 3
       21.461192623, 51.91633588, 14;             !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.403 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8507
   BuildingSurface:Detailed,                      !- Surface
      ELEVATORANDSTAIRS2:ZONE1_Partition_3_2_0,   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_16_0_10286,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 51.9163358819, 7,             !- Vertex 1
       15.50384636, 51.9163358821, 7,             !- Vertex 2
       15.50384636, 51.9163358821, 10.5,          !- Vertex 3
       21.46119262, 51.9163358819, 10.5;          !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.403 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8507 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_16_0_10286,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_3_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 51.9163358821, 7,             !- Vertex 1
       21.46119262, 51.9163358819, 7,             !- Vertex 2
       21.46119262, 51.9163358819, 10.5,          !- Vertex 3
       15.50384636, 51.9163358821, 10.5;          !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.403 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8507
   BuildingSurface:Detailed,                      !- Surface
      ELEVATORANDSTAIRS2:ZONE1_Partition_3_3_0,   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_17_0_10287,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 51.9163358819, 10.5,          !- Vertex 1
       15.50384636, 51.9163358821, 10.5,          !- Vertex 2
       15.50384636, 51.9163358821, 14,            !- Vertex 3
       21.46119262, 51.9163358819, 14;            !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.403 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8507 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_17_0_10287,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_3_3_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 51.9163358821, 10.5,          !- Vertex 1
       21.46119262, 51.9163358819, 10.5,          !- Vertex 2
       21.46119262, 51.9163358819, 14,            !- Vertex 3
       15.50384636, 51.9163358821, 14;            !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.279 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8197
   BuildingSurface:Detailed,                      !- Surface
      ELEVATORANDSTAIRS2:ZONE1_Partition_4_2_0,   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_17_0_10288,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.5038463583, 51.91633588, 7,             !- Vertex 1
       15.5038463583, 45.96786143, 7,             !- Vertex 2
       15.5038463583, 45.96786143, 10.5,          !- Vertex 3
       15.5038463583, 51.91633588, 10.5;          !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.279 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8197 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_17_0_10288,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_4_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.5038463583, 45.96786143, 7,             !- Vertex 1
       15.5038463583, 51.91633588, 7,             !- Vertex 2
       15.5038463583, 51.91633588, 10.5,          !- Vertex 3
       15.5038463583, 45.96786143, 10.5;          !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.279 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8197
   BuildingSurface:Detailed,                      !- Surface
      ELEVATORANDSTAIRS2:ZONE1_Partition_4_3_0,   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_18_0_10289,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.5038463583, 51.91633588, 10.5,          !- Vertex 1
       15.5038463583, 45.96786143, 10.5,          !- Vertex 2
       15.5038463583, 45.96786143, 14,            !- Vertex 3
       15.5038463583, 51.91633588, 14;            !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.279 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8197 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_18_0_10289,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_4_3_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.5038463583, 45.96786143, 10.5,          !- Vertex 1
       15.5038463583, 51.91633588, 10.5,          !- Vertex 2
       15.5038463583, 51.91633588, 14,            !- Vertex 3
       15.5038463583, 45.96786143, 14;            !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.403 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8507
   BuildingSurface:Detailed,                      !- Surface
      ELEVATORANDSTAIRS2:ZONE1_Partition_5_2_0,   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Partition_18_0_10290,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 45.9678614303, 7,             !- Vertex 1
       21.46119262, 45.9678614301, 7,             !- Vertex 2
       21.46119262, 45.9678614301, 10.5,          !- Vertex 3
       15.50384636, 45.9678614303, 10.5;          !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.403 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8507 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR2:CORRIDOR_Partition_18_0_10290,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_5_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 45.9678614301, 7,             !- Vertex 1
       15.50384636, 45.9678614303, 7,             !- Vertex 2
       15.50384636, 45.9678614303, 10.5,          !- Vertex 3
       21.46119262, 45.9678614301, 10.5;          !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.403 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8507
   BuildingSurface:Detailed,                      !- Surface
      ELEVATORANDSTAIRS2:ZONE1_Partition_5_3_0,   !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      ELEVATORANDSTAIRS2:ZONE1,                   !- Zone Name
      Surface, CORRIDOR3:ZONE1_Partition_19_0_10291,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 45.9678614303, 10.5,          !- Vertex 1
       21.46119262, 45.9678614301, 10.5,          !- Vertex 2
       21.46119262, 45.9678614301, 14,            !- Vertex 3
       15.50384636, 45.9678614303, 14;            !- Vertex 4

   ! Elevator and Stairs 2, Zone 1, Partition - 83.403 m2 (Corridor, Corridor, Corridor 1, Corridor, Corridor 2, Corridor, Corridor 3, Zone 1), Surface Area: 20.8507 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Partition_19_0_10291,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, ELEVATORANDSTAIRS2:ZONE1_Partition_5_3_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 45.9678614301, 10.5,          !- Vertex 1
       15.50384636, 45.9678614303, 10.5,          !- Vertex 2
       15.50384636, 45.9678614303, 14,            !- Vertex 3
       21.46119262, 45.9678614301, 14;            !- Vertex 4


! Corridor 2 - Corridor
Zone, CORRIDOR2:CORRIDOR,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    173.3412,                                     !- Zone volume
    50.9827,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, CORRIDOR2:CORRIDOR General lighting,   !- Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      On 24/7,                                    !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#CORRIDOR2:CORRIDOR#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, CORRIDOR2:CORRIDOR Infiltration,  !- Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004438,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4535
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR2:CORRIDOR_Ceiling_1_0_0,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR3:ZONE1_Floor_0_0_10292,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 45.96786143, 10.5,            !- Vertex 1
       22.95848684, 45.96786143, 10.5,            !- Vertex 2
       22.95848684, 48.94219866, 10.5,            !- Vertex 3
       21.46119262, 48.94219866, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4535 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Floor_0_0_10292,            !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Ceiling_1_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 45.96786143, 10.5,            !- Vertex 1
       21.46119262, 45.96786143, 10.5,            !- Vertex 2
       21.46119262, 48.94219866, 10.5,            !- Vertex 3
       22.95848684, 48.94219866, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 8.9283
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR2:CORRIDOR_Ceiling_1_0_1,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR3:ZONE1_Floor_0_0_10293,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 44.46915844, 10.5,            !- Vertex 1
       21.46119262, 44.46915844, 10.5,            !- Vertex 2
       21.46119262, 45.96786143, 10.5,            !- Vertex 3
       15.50384636, 45.96786143, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 8.9283 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Floor_0_0_10293,            !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Ceiling_1_0_1,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 44.46915844, 10.5,            !- Vertex 1
       15.50384636, 44.46915844, 10.5,            !- Vertex 2
       15.50384636, 45.96786143, 10.5,            !- Vertex 3
       21.46119262, 45.96786143, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2386
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR2:CORRIDOR_Ceiling_1_0_2,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR3:ZONE1_Floor_0_0_10294,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 10.5,            !- Vertex 1
       22.95848684, 42.46915844, 10.5,            !- Vertex 2
       22.95848684, 45.96786143, 10.5,            !- Vertex 3
       21.46119262, 45.96786143, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2386 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Floor_0_0_10294,            !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Ceiling_1_0_2,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 42.46915844, 10.5,            !- Vertex 1
       21.46119262, 42.46915844, 10.5,            !- Vertex 2
       21.46119262, 45.96786143, 10.5,            !- Vertex 3
       22.95848684, 45.96786143, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4477
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR2:CORRIDOR_Ceiling_1_0_3,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR3:ZONE1_Floor_0_0_10295,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.96786143, 10.5,            !- Vertex 1
       15.50384636, 45.96786143, 10.5,            !- Vertex 2
       15.50384636, 48.94219866, 10.5,            !- Vertex 3
       14.00848684, 48.94219866, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4477 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Floor_0_0_10295,            !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Ceiling_1_0_3,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 45.96786143, 10.5,            !- Vertex 1
       14.00848684, 45.96786143, 10.5,            !- Vertex 2
       14.00848684, 48.94219866, 10.5,            !- Vertex 3
       15.50384636, 48.94219866, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2395
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR2:CORRIDOR_Ceiling_1_0_4,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR3:ZONE1_Floor_0_0_10296,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.46915844, 10.5,            !- Vertex 1
       15.50384636, 44.46915844, 10.5,            !- Vertex 2
       15.50384636, 45.96786143, 10.5,            !- Vertex 3
       12.00782105, 45.96786143, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 5.2395 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Floor_0_0_10296,            !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Ceiling_1_0_4,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 44.46915844, 10.5,            !- Vertex 1
       12.00782105, 44.46915844, 10.5,            !- Vertex 2
       12.00782105, 45.96786143, 10.5,            !- Vertex 3
       15.50384636, 45.96786143, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4532
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR2:CORRIDOR_Ceiling_1_0_5,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR3:ZONE1_Floor_0_0_10297,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 48.94219866, 10.5,            !- Vertex 1
       22.95848684, 48.94219866, 10.5,            !- Vertex 2
       22.95848684, 51.91633588, 10.5,            !- Vertex 3
       21.46119262, 51.91633588, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 4.4532 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Floor_0_0_10297,            !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Ceiling_1_0_5,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       22.95848684, 48.94219866, 10.5,            !- Vertex 1
       21.46119262, 48.94219866, 10.5,            !- Vertex 2
       21.46119262, 51.91633588, 10.5,            !- Vertex 3
       22.95848684, 51.91633588, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 14.2116
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR2:CORRIDOR_Ceiling_1_0_6,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR3:ZONE1_Floor_0_0_10298,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 51.91633588, 10.5,            !- Vertex 1
       24.96042201, 51.91633588, 10.5,            !- Vertex 2
       24.96042201, 53.41915844, 10.5,            !- Vertex 3
       15.50384636, 53.41915844, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 14.2116 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Floor_0_0_10298,            !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Ceiling_1_0_6,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.96042201, 51.91633588, 10.5,            !- Vertex 1
       15.50384636, 51.91633588, 10.5,            !- Vertex 2
       15.50384636, 53.41915844, 10.5,            !- Vertex 3
       24.96042201, 53.41915844, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 9.6856
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR2:CORRIDOR_Ceiling_1_0_7,           !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      CORRIDOR2:CORRIDOR,                         !- Zone Name
      Surface, CORRIDOR3:ZONE1_Floor_0_0_10299,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 48.94219866, 10.5,            !- Vertex 1
       15.50384636, 48.94219866, 10.5,            !- Vertex 2
       15.50384636, 55.41932904, 10.5,            !- Vertex 3
       14.00848684, 55.41932904, 10.5;            !- Vertex 4

   ! Corridor 2, Corridor, Ceiling - 56.658 m2, Surface Area: 9.6856 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CORRIDOR3:ZONE1_Floor_0_0_10299,            !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Surface, CORRIDOR2:CORRIDOR_Ceiling_1_0_7,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 48.94219866, 10.5,            !- Vertex 1
       14.00848684, 48.94219866, 10.5,            !- Vertex 2
       14.00848684, 55.41932904, 10.5,            !- Vertex 3
       15.50384636, 55.41932904, 10.5;            !- Vertex 4


! Corridor 3 - Zone 1
Zone, CORRIDOR3:ZONE1,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    173.3412,                                     !- Zone volume
    50.9827,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, CORRIDOR3:ZONE1 General lighting,      !- Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      On 24/7,                                    !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#CORRIDOR3:ZONE1#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, CORRIDOR3:ZONE1 Infiltration,  !- Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004438,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Corridor 3, Zone 1, Roof - 56.658 m2, Surface Area: 4.453m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR3:ZONE1_Roof_1_0_0,                 !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 45.96786143, 14,              !- Vertex 1
       22.95848684, 45.96786143, 14,              !- Vertex 2
       22.95848684, 48.94219866, 14,              !- Vertex 3
       21.46119262, 48.94219866, 14;              !- Vertex 4

   ! Corridor 3, Zone 1, Roof - 56.658 m2, Surface Area: 8.928m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR3:ZONE1_Roof_1_0_1,                 !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 44.46915844, 14,              !- Vertex 1
       21.46119262, 44.46915844, 14,              !- Vertex 2
       21.46119262, 45.96786143, 14,              !- Vertex 3
       15.50384636, 45.96786143, 14;              !- Vertex 4

   ! Corridor 3, Zone 1, Roof - 56.658 m2, Surface Area: 5.239m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR3:ZONE1_Roof_1_0_2,                 !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 42.46915844, 14,              !- Vertex 1
       22.95848684, 42.46915844, 14,              !- Vertex 2
       22.95848684, 45.96786143, 14,              !- Vertex 3
       21.46119262, 45.96786143, 14;              !- Vertex 4

   ! Corridor 3, Zone 1, Roof - 56.658 m2, Surface Area: 4.448m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR3:ZONE1_Roof_1_0_3,                 !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 45.96786143, 14,              !- Vertex 1
       15.50384636, 45.96786143, 14,              !- Vertex 2
       15.50384636, 48.94219866, 14,              !- Vertex 3
       14.00848684, 48.94219866, 14;              !- Vertex 4

   ! Corridor 3, Zone 1, Roof - 56.658 m2, Surface Area: 5.240m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR3:ZONE1_Roof_1_0_4,                 !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       12.00782105, 44.46915844, 14,              !- Vertex 1
       15.50384636, 44.46915844, 14,              !- Vertex 2
       15.50384636, 45.96786143, 14,              !- Vertex 3
       12.00782105, 45.96786143, 14;              !- Vertex 4

   ! Corridor 3, Zone 1, Roof - 56.658 m2, Surface Area: 4.453m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR3:ZONE1_Roof_1_0_5,                 !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       21.46119262, 48.94219866, 14,              !- Vertex 1
       22.95848684, 48.94219866, 14,              !- Vertex 2
       22.95848684, 51.91633588, 14,              !- Vertex 3
       21.46119262, 51.91633588, 14;              !- Vertex 4

   ! Corridor 3, Zone 1, Roof - 56.658 m2, Surface Area: 14.212m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR3:ZONE1_Roof_1_0_6,                 !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.50384636, 51.91633588, 14,              !- Vertex 1
       24.96042201, 51.91633588, 14,              !- Vertex 2
       24.96042201, 53.41915844, 14,              !- Vertex 3
       15.50384636, 53.41915844, 14;              !- Vertex 4

   ! Corridor 3, Zone 1, Roof - 56.658 m2, Surface Area: 9.686m2
   BuildingSurface:Detailed,                      !- Surface
      CORRIDOR3:ZONE1_Roof_1_0_7,                 !- Surface name
      Roof, R 70 - Roof,                          !- Class and Construction Name
      CORRIDOR3:ZONE1,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.00848684, 48.94219866, 14,              !- Vertex 1
       15.50384636, 48.94219866, 14,              !- Vertex 2
       15.50384636, 55.41932904, 14,              !- Vertex 3
       14.00848684, 55.41932904, 14;              !- Vertex 4




Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Heating Schedule
Schedule:Compact, 
SW:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
SW:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
SW:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SW:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SW:BR,                                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SW:BR,                                         !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SW:BR;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SW:BR,                                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SW:BR,                                         !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SW:BR Thermostat, SW:BR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SW:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SW:BR,SW:BR Heating Setpoint Schedule,SW:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SW:BR, SW:BR Equipment, SW:BR Inlets, , Node SW:BR Zone, Node SW:BR Out;

ZoneHVAC:EquipmentList, SW:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SW:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SW:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SW:BR In,                                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SW:BR Heating Availability Sch,                !- Heating Availability Schedule
   SW:BR Cooling Availability Sch,                !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SW:BR,                                         !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SW:BR Inlets,
   Node SW:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
SW:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
SW:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
SW:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SW:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SW:LR,                                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SW:LR,                                         !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SW:LR;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SW:LR,                                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SW:LR,                                         !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SW:LR Thermostat, SW:LR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SW:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SW:LR,SW:LR Heating Setpoint Schedule,SW:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SW:LR, SW:LR Equipment, SW:LR Inlets, , Node SW:LR Zone, Node SW:LR Out;

ZoneHVAC:EquipmentList, SW:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SW:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SW:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SW:LR In,                                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SW:LR Heating Availability Sch,                !- Heating Availability Schedule
   SW:LR Cooling Availability Sch,                !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SW:LR,                                         !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SW:LR Inlets,
   Node SW:LR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
W:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
W:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
W:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
W:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   W:BR,                                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   W:BR,                                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   W:BR;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   W:BR,                                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   W:BR,                                          !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, W:BR Thermostat, W:BR,    !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone W:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone W:BR,W:BR Heating Setpoint Schedule,W:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   W:BR, W:BR Equipment, W:BR Inlets, , Node W:BR Zone, Node W:BR Out;

ZoneHVAC:EquipmentList, W:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, W:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, W:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node W:BR In,                                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   W:BR Heating Availability Sch,                 !- Heating Availability Schedule
   W:BR Cooling Availability Sch,                 !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   W:BR,                                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   W:BR Inlets,
   Node W:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
W:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
W:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
W:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
W:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   W:LR,                                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   W:LR,                                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   W:LR;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   W:LR,                                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   W:LR,                                          !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, W:LR Thermostat, W:LR,    !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone W:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone W:LR,W:LR Heating Setpoint Schedule,W:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   W:LR, W:LR Equipment, W:LR Inlets, , Node W:LR Zone, Node W:LR Out;

ZoneHVAC:EquipmentList, W:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, W:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, W:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node W:LR In,                                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   W:LR Heating Availability Sch,                 !- Heating Availability Schedule
   W:LR Cooling Availability Sch,                 !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   W:LR,                                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   W:LR Inlets,
   Node W:LR In;


! Modified schedule: Off 24/7
Schedule:Compact,
CORRIDOR:CORRIDOR Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
CORRIDOR:CORRIDOR Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
CORRIDOR:CORRIDOR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
CORRIDOR:CORRIDOR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   CORRIDOR:CORRIDOR,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   CORRIDOR:CORRIDOR,                             !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   CORRIDOR:CORRIDOR;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   CORRIDOR:CORRIDOR,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   CORRIDOR:CORRIDOR,                             !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, CORRIDOR:CORRIDOR Thermostat, CORRIDOR:CORRIDOR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone CORRIDOR:CORRIDOR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone CORRIDOR:CORRIDOR,CORRIDOR:CORRIDOR Heating Setpoint Schedule,CORRIDOR:CORRIDOR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   CORRIDOR:CORRIDOR, CORRIDOR:CORRIDOR Equipment, CORRIDOR:CORRIDOR Inlets, , Node CORRIDOR:CORRIDOR Zone, Node CORRIDOR:CORRIDOR Out;

ZoneHVAC:EquipmentList, CORRIDOR:CORRIDOR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, CORRIDOR:CORRIDOR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, CORRIDOR:CORRIDOR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node CORRIDOR:CORRIDOR In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   ,                                              !- Heating Limit
   0,                                             !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   CORRIDOR:CORRIDOR Heating Availability Sch,    !- Heating Availability Schedule
   CORRIDOR:CORRIDOR Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   CORRIDOR:CORRIDOR,                             !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   CORRIDOR:CORRIDOR Inlets,
   Node CORRIDOR:CORRIDOR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
SE:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
SE:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
SE:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SE:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SE:BR,                                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SE:BR,                                         !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SE:BR;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SE:BR,                                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SE:BR,                                         !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SE:BR Thermostat, SE:BR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SE:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SE:BR,SE:BR Heating Setpoint Schedule,SE:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SE:BR, SE:BR Equipment, SE:BR Inlets, , Node SE:BR Zone, Node SE:BR Out;

ZoneHVAC:EquipmentList, SE:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SE:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SE:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SE:BR In,                                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SE:BR Heating Availability Sch,                !- Heating Availability Schedule
   SE:BR Cooling Availability Sch,                !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SE:BR,                                         !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SE:BR Inlets,
   Node SE:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
SE:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
SE:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
SE:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SE:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SE:LR,                                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SE:LR,                                         !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SE:LR;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SE:LR,                                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SE:LR,                                         !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SE:LR Thermostat, SE:LR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SE:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SE:LR,SE:LR Heating Setpoint Schedule,SE:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SE:LR, SE:LR Equipment, SE:LR Inlets, , Node SE:LR Zone, Node SE:LR Out;

ZoneHVAC:EquipmentList, SE:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SE:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SE:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SE:LR In,                                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SE:LR Heating Availability Sch,                !- Heating Availability Schedule
   SE:LR Cooling Availability Sch,                !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SE:LR,                                         !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SE:LR Inlets,
   Node SE:LR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
NW:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
NW:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
NW:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
NW:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   NW:BR,                                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   NW:BR,                                         !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   NW:BR;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   NW:BR,                                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   NW:BR,                                         !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, NW:BR Thermostat, NW:BR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NW:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NW:BR,NW:BR Heating Setpoint Schedule,NW:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   NW:BR, NW:BR Equipment, NW:BR Inlets, , Node NW:BR Zone, Node NW:BR Out;

ZoneHVAC:EquipmentList, NW:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, NW:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, NW:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node NW:BR In,                                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   NW:BR Heating Availability Sch,                !- Heating Availability Schedule
   NW:BR Cooling Availability Sch,                !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   NW:BR,                                         !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   NW:BR Inlets,
   Node NW:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
NW:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
NW:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
NW:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
NW:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   NW:LR,                                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   NW:LR,                                         !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   NW:LR;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   NW:LR,                                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   NW:LR,                                         !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, NW:LR Thermostat, NW:LR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NW:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NW:LR,NW:LR Heating Setpoint Schedule,NW:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   NW:LR, NW:LR Equipment, NW:LR Inlets, , Node NW:LR Zone, Node NW:LR Out;

ZoneHVAC:EquipmentList, NW:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, NW:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, NW:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node NW:LR In,                                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   NW:LR Heating Availability Sch,                !- Heating Availability Schedule
   NW:LR Cooling Availability Sch,                !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   NW:LR,                                         !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   NW:LR Inlets,
   Node NW:LR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
NE:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
NE:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
NE:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
NE:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   NE:BR,                                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   NE:BR,                                         !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   NE:BR;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   NE:BR,                                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   NE:BR,                                         !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, NE:BR Thermostat, NE:BR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NE:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NE:BR,NE:BR Heating Setpoint Schedule,NE:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   NE:BR, NE:BR Equipment, NE:BR Inlets, , Node NE:BR Zone, Node NE:BR Out;

ZoneHVAC:EquipmentList, NE:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, NE:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, NE:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node NE:BR In,                                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   NE:BR Heating Availability Sch,                !- Heating Availability Schedule
   NE:BR Cooling Availability Sch,                !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   NE:BR,                                         !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   NE:BR Inlets,
   Node NE:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
NE:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
NE:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
NE:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
NE:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   NE:LR,                                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   NE:LR,                                         !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   NE:LR;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   NE:LR,                                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   NE:LR,                                         !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, NE:LR Thermostat, NE:LR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NE:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NE:LR,NE:LR Heating Setpoint Schedule,NE:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   NE:LR, NE:LR Equipment, NE:LR Inlets, , Node NE:LR Zone, Node NE:LR Out;

ZoneHVAC:EquipmentList, NE:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, NE:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, NE:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node NE:LR In,                                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   NE:LR Heating Availability Sch,                !- Heating Availability Schedule
   NE:LR Cooling Availability Sch,                !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   NE:LR,                                         !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   NE:LR Inlets,
   Node NE:LR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
N:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
N:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
N:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
N:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   N:BR,                                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   N:BR,                                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   N:BR;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   N:BR,                                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   N:BR,                                          !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, N:BR Thermostat, N:BR,    !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone N:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone N:BR,N:BR Heating Setpoint Schedule,N:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   N:BR, N:BR Equipment, N:BR Inlets, , Node N:BR Zone, Node N:BR Out;

ZoneHVAC:EquipmentList, N:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, N:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, N:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node N:BR In,                                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   N:BR Heating Availability Sch,                 !- Heating Availability Schedule
   N:BR Cooling Availability Sch,                 !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   N:BR,                                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   N:BR Inlets,
   Node N:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
N:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
N:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
N:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
N:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   N:LR,                                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   N:LR,                                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   N:LR;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   N:LR,                                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   N:LR,                                          !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, N:LR Thermostat, N:LR,    !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone N:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone N:LR,N:LR Heating Setpoint Schedule,N:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   N:LR, N:LR Equipment, N:LR Inlets, , Node N:LR Zone, Node N:LR Out;

ZoneHVAC:EquipmentList, N:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, N:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, N:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node N:LR In,                                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   N:LR Heating Availability Sch,                 !- Heating Availability Schedule
   N:LR Cooling Availability Sch,                 !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   N:LR,                                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   N:LR Inlets,
   Node N:LR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
E:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
E:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
E:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
E:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   E:BR,                                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   E:BR,                                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   E:BR;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   E:BR,                                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   E:BR,                                          !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, E:BR Thermostat, E:BR,    !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone E:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone E:BR,E:BR Heating Setpoint Schedule,E:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   E:BR, E:BR Equipment, E:BR Inlets, , Node E:BR Zone, Node E:BR Out;

ZoneHVAC:EquipmentList, E:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, E:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, E:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node E:BR In,                                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   E:BR Heating Availability Sch,                 !- Heating Availability Schedule
   E:BR Cooling Availability Sch,                 !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   E:BR,                                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   E:BR Inlets,
   Node E:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
E:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
E:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
E:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
E:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   E:LR,                                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   E:LR,                                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   E:LR;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   E:LR,                                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   E:LR,                                          !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, E:LR Thermostat, E:LR,    !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone E:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone E:LR,E:LR Heating Setpoint Schedule,E:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   E:LR, E:LR Equipment, E:LR Inlets, , Node E:LR Zone, Node E:LR Out;

ZoneHVAC:EquipmentList, E:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, E:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, E:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node E:LR In,                                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   E:LR Heating Availability Sch,                 !- Heating Availability Schedule
   E:LR Cooling Availability Sch,                 !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   E:LR,                                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   E:LR Inlets,
   Node E:LR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
S:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
S:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
S:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
S:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   S:BR,                                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   S:BR,                                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   S:BR;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   S:BR,                                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   S:BR,                                          !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, S:BR Thermostat, S:BR,    !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone S:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone S:BR,S:BR Heating Setpoint Schedule,S:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   S:BR, S:BR Equipment, S:BR Inlets, , Node S:BR Zone, Node S:BR Out;

ZoneHVAC:EquipmentList, S:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, S:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, S:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node S:BR In,                                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   S:BR Heating Availability Sch,                 !- Heating Availability Schedule
   S:BR Cooling Availability Sch,                 !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   S:BR,                                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   S:BR Inlets,
   Node S:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
S:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
S:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
S:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
S:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   S:LR,                                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   S:LR,                                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   S:LR;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   S:LR,                                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   S:LR,                                          !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, S:LR Thermostat, S:LR,    !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone S:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone S:LR,S:LR Heating Setpoint Schedule,S:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   S:LR, S:LR Equipment, S:LR Inlets, , Node S:LR Zone, Node S:LR Out;

ZoneHVAC:EquipmentList, S:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, S:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, S:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node S:LR In,                                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   S:LR Heating Availability Sch,                 !- Heating Availability Schedule
   S:LR Cooling Availability Sch,                 !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   S:LR,                                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   S:LR Inlets,
   Node S:LR In;


! Modified schedule: Off 24/7
Schedule:Compact,
CORRIDOR1:CORRIDOR Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
CORRIDOR1:CORRIDOR Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
CORRIDOR1:CORRIDOR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
CORRIDOR1:CORRIDOR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   CORRIDOR1:CORRIDOR,                            !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   CORRIDOR1:CORRIDOR,                            !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   CORRIDOR1:CORRIDOR;                            !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   CORRIDOR1:CORRIDOR,                            !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   CORRIDOR1:CORRIDOR,                            !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .0003,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, CORRIDOR1:CORRIDOR Thermostat, CORRIDOR1:CORRIDOR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone CORRIDOR1:CORRIDOR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone CORRIDOR1:CORRIDOR,CORRIDOR1:CORRIDOR Heating Setpoint Schedule,CORRIDOR1:CORRIDOR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   CORRIDOR1:CORRIDOR, CORRIDOR1:CORRIDOR Equipment, CORRIDOR1:CORRIDOR Inlets, , Node CORRIDOR1:CORRIDOR Zone, Node CORRIDOR1:CORRIDOR Out;

ZoneHVAC:EquipmentList, CORRIDOR1:CORRIDOR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, CORRIDOR1:CORRIDOR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, CORRIDOR1:CORRIDOR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node CORRIDOR1:CORRIDOR In,                    !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   ,                                              !- Heating Limit
   0,                                             !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   CORRIDOR1:CORRIDOR Heating Availability Sch,   !- Heating Availability Schedule
   CORRIDOR1:CORRIDOR Cooling Availability Sch,   !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   CORRIDOR1:CORRIDOR,                            !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   CORRIDOR1:CORRIDOR Inlets,
   Node CORRIDOR1:CORRIDOR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
SW1:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
SW1:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
SW1:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SW1:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SW1:BR,                                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SW1:BR,                                        !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SW1:BR;                                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SW1:BR,                                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SW1:BR,                                        !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SW1:BR Thermostat, SW1:BR,!- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SW1:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SW1:BR,SW1:BR Heating Setpoint Schedule,SW1:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SW1:BR, SW1:BR Equipment, SW1:BR Inlets, , Node SW1:BR Zone, Node SW1:BR Out;

ZoneHVAC:EquipmentList, SW1:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SW1:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SW1:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SW1:BR In,                                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SW1:BR Heating Availability Sch,               !- Heating Availability Schedule
   SW1:BR Cooling Availability Sch,               !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SW1:BR,                                        !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SW1:BR Inlets,
   Node SW1:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
SW1:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
SW1:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
SW1:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SW1:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SW1:LR,                                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SW1:LR,                                        !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SW1:LR;                                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SW1:LR,                                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SW1:LR,                                        !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SW1:LR Thermostat, SW1:LR,!- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SW1:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SW1:LR,SW1:LR Heating Setpoint Schedule,SW1:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SW1:LR, SW1:LR Equipment, SW1:LR Inlets, , Node SW1:LR Zone, Node SW1:LR Out;

ZoneHVAC:EquipmentList, SW1:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SW1:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SW1:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SW1:LR In,                                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SW1:LR Heating Availability Sch,               !- Heating Availability Schedule
   SW1:LR Cooling Availability Sch,               !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SW1:LR,                                        !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SW1:LR Inlets,
   Node SW1:LR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
W1:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
W1:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
W1:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
W1:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   W1:BR,                                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   W1:BR,                                         !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   W1:BR;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   W1:BR,                                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   W1:BR,                                         !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, W1:BR Thermostat, W1:BR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone W1:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone W1:BR,W1:BR Heating Setpoint Schedule,W1:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   W1:BR, W1:BR Equipment, W1:BR Inlets, , Node W1:BR Zone, Node W1:BR Out;

ZoneHVAC:EquipmentList, W1:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, W1:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, W1:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node W1:BR In,                                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   W1:BR Heating Availability Sch,                !- Heating Availability Schedule
   W1:BR Cooling Availability Sch,                !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   W1:BR,                                         !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   W1:BR Inlets,
   Node W1:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
W1:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
W1:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
W1:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
W1:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   W1:LR,                                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   W1:LR,                                         !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   W1:LR;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   W1:LR,                                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   W1:LR,                                         !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, W1:LR Thermostat, W1:LR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone W1:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone W1:LR,W1:LR Heating Setpoint Schedule,W1:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   W1:LR, W1:LR Equipment, W1:LR Inlets, , Node W1:LR Zone, Node W1:LR Out;

ZoneHVAC:EquipmentList, W1:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, W1:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, W1:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node W1:LR In,                                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   W1:LR Heating Availability Sch,                !- Heating Availability Schedule
   W1:LR Cooling Availability Sch,                !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   W1:LR,                                         !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   W1:LR Inlets,
   Node W1:LR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
SE1:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
SE1:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
SE1:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SE1:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SE1:BR,                                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SE1:BR,                                        !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SE1:BR;                                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SE1:BR,                                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SE1:BR,                                        !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SE1:BR Thermostat, SE1:BR,!- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SE1:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SE1:BR,SE1:BR Heating Setpoint Schedule,SE1:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SE1:BR, SE1:BR Equipment, SE1:BR Inlets, , Node SE1:BR Zone, Node SE1:BR Out;

ZoneHVAC:EquipmentList, SE1:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SE1:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SE1:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SE1:BR In,                                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SE1:BR Heating Availability Sch,               !- Heating Availability Schedule
   SE1:BR Cooling Availability Sch,               !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SE1:BR,                                        !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SE1:BR Inlets,
   Node SE1:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
SE1:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
SE1:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
SE1:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SE1:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SE1:LR,                                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SE1:LR,                                        !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SE1:LR;                                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SE1:LR,                                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SE1:LR,                                        !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SE1:LR Thermostat, SE1:LR,!- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SE1:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SE1:LR,SE1:LR Heating Setpoint Schedule,SE1:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SE1:LR, SE1:LR Equipment, SE1:LR Inlets, , Node SE1:LR Zone, Node SE1:LR Out;

ZoneHVAC:EquipmentList, SE1:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SE1:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SE1:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SE1:LR In,                                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SE1:LR Heating Availability Sch,               !- Heating Availability Schedule
   SE1:LR Cooling Availability Sch,               !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SE1:LR,                                        !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SE1:LR Inlets,
   Node SE1:LR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
NW1:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
NW1:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
NW1:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
NW1:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   NW1:BR,                                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   NW1:BR,                                        !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   NW1:BR;                                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   NW1:BR,                                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   NW1:BR,                                        !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, NW1:BR Thermostat, NW1:BR,!- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NW1:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NW1:BR,NW1:BR Heating Setpoint Schedule,NW1:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   NW1:BR, NW1:BR Equipment, NW1:BR Inlets, , Node NW1:BR Zone, Node NW1:BR Out;

ZoneHVAC:EquipmentList, NW1:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, NW1:BR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, NW1:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node NW1:BR In,                                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   NW1:BR Heating Availability Sch,               !- Heating Availability Schedule
   NW1:BR Cooling Availability Sch,               !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   NW1:BR,                                        !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   NW1:BR Inlets,
   Node NW1:BR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
NW1:LR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
NW1:LR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
NW1:LR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
NW1:LR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   NW1:LR,                                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   NW1:LR,                                        !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   NW1:LR;                                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   NW1:LR,                                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   NW1:LR,                                        !- Zone Name
   Flow/Area,                                     !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .00026,                                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On 24/7;                                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, NW1:LR Thermostat, NW1:LR,!- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NW1:LR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone NW1:LR,NW1:LR Heating Setpoint Schedule,NW1:LR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   NW1:LR, NW1:LR Equipment, NW1:LR Inlets, , Node NW1:LR Zone, Node NW1:LR Out;

ZoneHVAC:EquipmentList, NW1:LR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, NW1:LR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, NW1:LR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node NW1:LR In,                                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   NW1:LR Heating Availability Sch,               !- Heating Availability Schedule
   NW1:LR Cooling Availability Sch,               !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   NW1:LR,                                        !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   NW1:LR Inlets,
   Node NW1:LR In;


! Modified schedule: Heating Schedule
Schedule:Compact, 
NE1:BR Heating Setpoint Schedule, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00,  22,
Until: 7:00,  18,
Until: 24:00,  22;




! Modified schedule: Heating Schedule
Schedule:Compact, 
NE1:BR Heating Availability Sch, 
Temperature,
Through: 12/31,
For: AllDays,
Until: 1:00, 1,
Until: 7:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
NE1:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
NE1:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   NE1:BR,                                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   NE1:BR,                                        !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
